F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
1001,1064,0.00524,0.0358,0.00609,221,0,0,0,0,1,0,0,63.4691203,8.85990502,-63.266528,-8.11972133,0,0,0,0
1001,1064,0.00524,0.0358,0.00609,221,0,0,0,0,1,0,0,63.4691203,8.85990502,-63.266528,-8.11972133,0,0,0,0
1001,1071,0.00435,0.02808,0.00536,221,0,0,0,0,1,0,0,-73.8591203,-11.804905,74.0876295,12.7062411,0,0,0,0
1001,1071,0.00435,0.02808,0.00536,221,0,0,0,0,1,0,0,-73.8591203,-11.804905,74.0876295,12.7062411,0,0,0,0
1002,1007,0.07776,0.46693,0.06336,98,0,0,0,0,1,0,0,2.31432984,-5.7325864,-2.3077829,-1.57685067,0,0,0,0
1010,1002,0.05552,0.1357,0.01777,98,0,0,0,0,1,0,0,17.8785018,-3.04480684,-17.7243298,1.3625864,0,0,0,0
1004,1003,0.0045,0.11582,0,250,0,0,1,0,1,0,0,-24.2157329,1.81958091,24.2389846,-1.22113392,0,0,0,0
1022,1003,0.00485,0.02012,0.00341,221,0,0,0,0,1,0,0,82.0297655,-4.09887389,-81.744369,4.89305791,0,0,0,0
1055,1003,0.01574,0.03782,0.00513,98,0,0,0,0,1,0,0,-57.0472093,4.1918908,57.5053845,-3.671924,0,0,0,0
1004,3133,0.0042,0.03,0.055,523,0,0,0,0,1,0,0,182.465733,-32.183229,-181.20947,34.8660877,0,0,0,0
1006,1005,0.00602,0.14707,0,42,0,0,1,0,1,0,0,25.73,-4.93998542,-25.6929646,5.84476978,0,0,0,0
1025,1005,0.01842,0.0821,0.01204,149,0,0,0,0,1,0,0,48.0772366,-5.67189201,-47.6986156,5.99582118,0,0,0,0
1005,1061,0.00599,0.02484,0.00422,221,0,0,0,0,1,0,0,75.1915497,-28.7655302,-74.8482693,29.711668,0,0,0,0
1067,1005,0.01711,0.04181,0.00548,102.9,0,0,0,0,1,0,0,1.84549163,-17.4283803,-1.79996954,16.9249392,0,0,0,0
1007,1015,0.06224,0.37375,0.05072,98,0,0,0,0,1,0,0,-2.38250115,-3.11484436,2.38553877,-2.80092472,0,0,0,0
1031,1007,0.04803,0.27434,0.04123,98,0,0,0,0,1,0,0,2.33306101,-7.48019441,-2.31971595,2.79512418,0,0,0,0
1009,1008,0.00455,0.09471,0,120,0,0,1,0,1,0,0,61.87,-11.8799973,-61.7060728,15.292204,0,0,0,0
1008,1032,0.04501,0.11002,0.01441,102.9,0,0,0,0,1,0,0,61.114342,-16.4195545,-59.5179281,18.7165552,0,0,0,0
1008,1069,0.0083,0.03628,0.00553,149,0,0,0,0,1,0,0,0.591730804,1.12735047,-0.591551998,-1.74658978,0,0,0,0
1011,1010,0.00721,0.3246,0,46,0,0,1,0,1,0,0,9.99999996,5.82339732e-11,-9.99381726,0.278350095,0,0,0,0
1010,1015,0.04703,0.28243,0.03833,98,0,0,0,0,1,0,0,9.93824593,-4.89458816,-9.89553877,0.670924723,0,0,0,0
1010,1030,0.0616,0.3699,0.0502,98,0,0,0,0,1,0,0,-17.8229304,5.10833869,18.0249148,-9.66436122,0,0,0,0
1012,1087,0.04934,0.20469,0.03473,149,0,0,0,0,1,0,0,-70.7606572,23.2445493,73.1372128,-17.434955,0,0,0,0
3051,1012,0.0571,0.24977,0.03804,149,0,0,0,0,1,0,0,-65.477328,18.52625,67.7706572,-12.9585952,0,0,0,0
1013,1031,0.04509,0.27078,0.03675,98,0,0,0,0,1,0,0,11.6551662,-8.57532167,-11.583061,4.86019441,0,0,0,0
1047,1013,0.00947,0.06117,0.01167,221,0,0,0,0,1,0,0,56.6534401,-11.996658,-56.3689895,12.5344768,0,0,0,0
1086,1013,0.079,0.19311,0.02529,98,0,0,0,0,1,0,0,-15.2310464,10.0116608,15.4838234,-12.2391552,0,0,0,0
1014,1047,0.03566,0.14794,0.0251,149,0,0,0,0,1,0,0,26.2479479,-2.91874193,-26.0286999,1.02253253,0,0,0,0
1014,1083,0.04105,0.18293,0.02682,149,0,0,0,0,1,0,0,-28.4679479,2.28874193,28.7691194,-3.97808207,0,0,0,0
1016,1034,0.01828,0.10976,0.01489,98,0,0,0,0,1,0,0,-16.4833486,12.8967268,16.5568644,-14.1436222,0,0,0,0
1068,1016,0.02773,0.15837,0.0238,98,0,0,0,0,1,0,0,-13.431295,-22.3649034,13.5933486,20.6538438,0,0,0,0
1018,1017,0.03227,0.07887,0.01033,98,0,0,0,0,1,0,0,24.870942,-10.6036463,-24.655298,10.0182974,0,0,0,0
1017,1029,0.03244,0.14188,0.02161,149,0,0,0,0,1,0,0,26.0484388,-41.8719796,-25.344915,42.5100037,0,0,0,0
1037,1017,0.00752,0.03352,0.00491,221,0,0,0,0,1,0,0,-64.6241831,-12.9714046,64.9324275,13.8211766,0,0,0,0
1047,1017,0.036,0.156,0.024,150,0,0,0,0,1,0,0,87.1283291,-4.78665501,-84.6655682,12.8325056,0,0,0,0
1024,1018,0.01094,0.06572,0.00892,98,0,0,0,0,1,0,0,25.0165827,-11.0857669,-24.940942,10.5836463,0,0,0,0
1019,1040,0.04978,0.20651,0.03504,149,0,0,0,0,1,0,0,-13.4993247,10.0935018,13.6468623,-13.2845297,0,0,0,0
1019,1045,0.01522,0.0372,0.00487,221,0,0,0,0,1,0,0,98.5257531,12.4393466,-97.1637345,-9.6381758,0,0,0,0
1019,1071,0.0044,0.028,0.0054,225,0,0,0,0,1,0,0,-30.2906496,50.9008361,30.431843,-50.5908923,0,0,0,0
1071,1019,0.0044,0.028,0.0054,225,0,0,0,0,1,0,0,30.431843,-50.5908923,-30.2906496,50.9008361,0,0,0,0
1019,1084,0.03,0.16,0.025,220,0,0,0,0,1,0,0,-86.2251292,15.8437594,88.3283344,-7.40266664,0,0,0,0
1021,1020,0.00327,0.07812,0,250,0,0,1,0,1,0,0,149.63,-28.7299761,-148.934571,45.3437084,0,0,0,0
1025,1020,0.00828,0.03434,0.00583,149,0,0,0,0,1,0,0,44.738288,-15.2309835,-44.5763096,15.2392233,0,0,0,0
1084,1020,0.01056,0.06337,0.0086,221,0,0,0,0,1,0,0,-46.4381141,-9.19853751,46.648983,9.49314659,0,0,0,0
1020,3059,0.0189,0.06,0.006,300,0,0,0,0,1,0,0,44.4478404,0.716655857,-44.1200279,-0.35457525,0,0,0,0
1020,3130,0.00996,0.06938,0.01134,221,0,0,0,0,1,0,0,102.414057,16.6551071,-101.471266,-11.3576122,0,0,0,0
1023,1022,0.00535,0.11733,0,250,0,0,1,0,1,0,0,135,17.0166935,-134.159712,1.41151563,0,0,0,0
1022,1028,0.01433,0.09253,0.01765,221,0,0,0,0,1,0,0,26.0649735,1.34367913,-25.9793341,-2.80356857,0,0,0,0
1022,1028,0.01433,0.09253,0.01765,221,0,0,0,0,1,0,0,26.0649735,1.34367913,-25.9793341,-2.80356857,0,0,0,0
1024,1090,0.01414,0.06303,0.00924,149,0,0,0,0,1,0,0,-88.0565827,-6.77423315,89.0884641,10.3705668,0,0,0,0
1026,1025,0.0042,0.18046,0,200,0,0,1,0,1,0,0,93.15,-6.53158438,-92.8155246,20.9028755,0,0,0,0
1027,1045,0.02505,0.10957,0.01669,221,0,0,0,0,1,0,0,-1.05829812,36.0634183,1.35863538,-36.5928669,0,0,0,0
1056,1027,0.03121,0.0763,0.00999,250,0,0,0,0,1,0,0,103.015948,-15.2055475,-100.151702,21.0472581,0,0,0,0
1028,3109,0.00428,0.01875,0.00286,250,0,0,0,0,1,0,0,41.9486683,2.76713715,-41.8819753,-2.79885205,0,0,0,0
1029,1056,0.02054,0.11733,0.01763,221,0,0,0,0,1,0,0,-57.8350849,11.1174729,58.4429455,-9.72541426,0,0,0,0
1030,1038,0.07404,0.42285,0.06354,98,0,0,0,0,1,0,0,-25.3652309,2.78879342,25.8124412,-7.41531081,0,0,0,0
1083,1030,0.06537,0.37334,0.0561,98,0,0,0,0,1,0,0,17.4676447,-5.24395586,-17.2896839,-0.104432207,0,0,0,0
1033,1032,0.00283,0.06758,0,170,0,0,1,0,1,0,0,-120.049262,53.7856855,120.469546,-43.7493619,0,0,0,0
1032,1036,0.01956,0.11746,0.01594,98,0,0,0,0,1,0,0,3.95153009,6.33147836,-3.93956847,-8.00812411,0,0,0,0
1038,1032,0.045,0.11,0.015,155,0,0,0,0,1,0,0,66.7720737,-15.8079962,-64.9031478,18.7013283,0,0,0,0
1033,1081,0.003,0.031,0.059,548,0,0,0,0,1,0,0,132.038168,-6.62416581,-131.589045,4.40355463,0,0,0,0
1033,3050,0.0139,0.136,0.262,647,0,0,0,0,1,0,0,196.511094,-28.9304768,-191.882213,43.104856,0,0,0,0
1035,1034,0.00438,0.08496,0,130,0,0,1,0,1,0,0,67.5,-11.2369241,-67.3145254,14.8346232,0,0,0,0
1067,1034,0.00795,0.04771,0.00647,98,0,0,0,0,1,0,0,-50.5751095,1.06292384,50.757661,-0.691000925,0,0,0,0
1088,1036,0.02065,0.11793,0.01772,98,0,0,0,0,1,0,0,9.68312927,-5.94889186,-9.66043153,4.15812411,0,0,0,0
1037,1071,0.00669,0.04319,0.00824,300,0,0,0,0,1,0,0,-37.6158169,-15.9985954,37.7205748,15.7951475,0,0,0,0
1039,1038,0.00201,0.08591,0,200,0,0,1,0,1,0,0,110.63,-21.2399957,-110.39529,31.2717895,0,0,0,0
1082,1038,0.01115,0.04969,0.00729,149,0,0,0,0,1,0,0,69.6000734,-15.3344614,-69.0987567,16.7468614,0,0,0,0
1083,1038,0.01,0.05,0.007,221,0,0,0,0,1,0,0,-86.1867641,27.6168723,86.9095321,-24.7953439,0,0,0,0
1040,1090,0.02991,0.13329,0.01955,149,0,0,0,0,1,0,0,-58.0068623,0.714529713,58.9501408,1.36621634,0,0,0,0
1042,1041,0.00419,0.11123,0,145,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1043,1041,0.003,0.12844,0,95,0,0,1,0,1,0,0,44.1,-2.13363856,-44.0476704,4.37404422,0,0,0,0
1065,1041,0.00386,0.02203,0.00331,147,0,0,0,0,1,0,0,8.88871722,16.636937,-8.87636413,-16.9395724,0,0,0,0
1041,1067,0.00393,0.01722,0.00262,156.45,0,0,0,0,1,0,0,52.9240345,12.5655281,-52.8203821,-12.4045435,0,0,0,0
1044,3019,0.03857,0.17192,0.02521,149,0,0,0,0,1,0,0,38.2453032,-20.9085488,-37.6171416,20.8031434,0,0,0,0
3130,1044,0.02731,0.19029,0.03111,221,0,0,0,0,1,0,0,53.6842663,-14.9307535,-52.9253032,16.7485488,0,0,0,0
1045,1064,0.00545,0.03794,0.0062,221,0,0,0,0,1,0,0,-2.75490085,18.3010427,2.77305602,-18.8305573,0,0,0,0
1087,1046,0.03262,0.14269,0.02173,149,0,0,0,0,1,0,0,73.0041984,-19.7228761,-71.4094743,24.1613654,0,0,0,0
1046,3009,0.05654,0.23454,0.0398,149,0,0,0,0,1,0,0,60.3294743,-13.1962169,-58.5220465,16.0129897,0,0,0,0
1048,1047,0.00335,0.06576,0,390,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1049,1047,0.00276,0.11783,0,390,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1050,1047,0.00313,0.09941,0,124,0,0,1,0,1,0,0,82.7035413,-9.9199939,-82.5044116,16.2444283,0,0,0,0
1051,1047,0.0056,0.1283,0,117,0,0,1,0,1,0,0,65.3279345,-9.91999329,-65.1029296,15.0750152,0,0,0,0
1052,1047,0.00368,0.0826,0,110,0,0,1,0,1,0,0,76.9303985,-9.91999381,-76.7285532,14.4505422,0,0,0,0
1053,1047,0.0023,0.08808,0,250,0,0,1,0,1,0,0,-53.6163823,25.0482104,53.6863809,-22.3675667,0,0,0,0
1047,1085,0.00947,0.06117,0.01167,221,0,0,0,0,1,0,0,52.8964442,-7.64163847,-52.6538685,7.91176573,0,0,0,0
1053,1081,0.003,0.03,0.06,548,0,0,0,0,1,0,0,53.6163823,-25.0482104,-53.5292777,18.9849111,0,0,0,0
1054,1056,0.02202,0.09633,0.01467,149,0,0,0,0,1,0,0,-4.10136669,-20.0524625,4.17590839,18.6767521,0,0,0,0
1089,1054,0.08737,0.21357,0.02796,98,0,0,0,0,1,0,0,11.2113167,-18.1279287,-10.8886333,15.8024625,0,0,0,0
1055,1089,0.04982,0.12179,0.01595,98,0,0,0,0,1,0,0,53.0672093,-5.3218908,-51.8113167,6.62792865,0,0,0,0
1057,1056,0.00315,0.1312,0,160,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1056,1061,0.02267,0.12946,0.01945,150,0,0,0,0,1,0,0,-70.2412072,32.1635018,71.40262,-27.7811978,0,0,0,0
1056,1065,0.02269,0.12962,0.01948,250,0,0,0,0,1,0,0,-95.3935943,40.3037353,97.4744582,-30.6673873,0,0,0,0
1059,1058,0.02655,0.46187,0,33,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1060,1058,0.00894,0.38854,0,27,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1069,1058,0.0074,0.05155,0.00843,221,0,0,0,0,1,0,0,81.5534392,-18.6507721,-81.092424,20.9140928,0,0,0,0
1069,1058,0.0074,0.05155,0.00843,221,0,0,0,0,1,0,0,81.5534392,-18.6507721,-81.092424,20.9140928,0,0,0,0
1058,1087,0.01573,0.10956,0.01791,221,0,0,0,0,1,0,0,74.362424,-22.8190928,-73.5257056,26.5971728,0,0,0,0
1058,1087,0.01573,0.10956,0.01791,221,0,0,0,0,1,0,0,74.362424,-22.8190928,-73.5257056,26.5971728,0,0,0,0
1062,1061,0.0163,0.31787,0,29,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1063,1061,0.00567,0.10409,0,260,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1061,3042,0.054,0.18,0.028,221,0,0,0,0,1,0,0,3.44564932,-1.93047022,-3.43994024,-1.22251007,0,0,0,0
1066,1065,0.00508,0.12315,0,200,0,0,1,0,1,0,0,106.88,-1.50152422,-106.363175,14.0304502,0,0,0,0
1088,1068,0.02962,0.16921,0.02543,98,0,0,0,0,1,0,0,46.5668707,-4.85110449,-45.968705,5.53490338,0,0,0,0
1070,1069,0.00297,0.07,0,220,0,0,1,0,1,0,0,120.38,-23.1099975,-119.970083,32.7713485,0,0,0,0
1082,1069,0.02137,0.0952,0.01396,149,0,0,0,0,1,0,0,42.8999266,-6.26553435,-42.5452437,6.2767854,0,0,0,0
1072,1071,0.00529,0.08551,0,240,0,0,1,0,1,0,0,124.647376,-12.0367759,-123.863863,24.7018402,0,0,0,0
1073,1071,0.00499,0.14254,0,240,0,0,1,0,1,0,0,128.034327,-3.83986368,-127.252347,26.1772132,0,0,0,0
1074,1071,0.00575,0.12453,0,240,0,0,1,0,1,0,0,119.791895,-5.76468345,-119.008184,22.7378237,0,0,0,0
1075,1071,0.00373,0.09967,0,240,0,0,1,0,1,0,0,144.561845,-14.6890455,-143.803366,34.9564941,0,0,0,0
1076,1071,0.00141,0.04937,0,230,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1077,1071,0.00641,0.12047,0,230,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
1078,1071,0.00533,0.19087,0,137,0,0,1,0,1,0,0,95.4999988,-7.3885121,-95.0235752,24.4494806,0,0,0,0
1079,1071,0.00013,0.046,0,2000,0,0,1,0,1,0,0,-490.74322,160.241736,491.038025,-55.9262256,0,0,0,0
1080,1071,0.01206,0.20208,0,136,0,0,1,0,1,0,0,95.4999982,6.04331266,-94.4869528,10.9314965,0,0,0,0
1081,1071,0.00167,0.0665,0,350,0,0,1,0,1,0,0,126.109866,65.5361381,-125.819256,-53.9639679,0,0,0,0
3048,1079,0.0013,0.015,1.02,2300,0,0,0,0,1,0,0,-292.171042,-45.2613742,293.12161,-63.3909517,0,0,0,0
3048,1079,0.0013,0.015,1.02,2300,0,0,0,0,1,0,0,-292.171042,-45.2613742,293.12161,-63.3909517,0,0,0,0
1081,3058,0.0091,0.089,0.171,548,0,0,0,0,1,0,0,59.0084573,3.6665489,-58.7209905,-20.4264405,0,0,0,0
1084,3130,0.02049,0.09131,0.01339,221,0,0,0,0,1,0,0,44.7297797,-0.0287790953,-44.3629999,0.178365672,0,0,0,0
1085,1086,0.03392,0.14838,0.0226,149,0,0,0,0,1,0,0,24.6766753,-14.280166,-24.4389536,12.7827293,0,0,0,0
1090,1085,0.02018,0.13786,0.02346,221,0,0,0,0,1,0,0,-6.66860495,-2.8776319,6.67719315,0.338400287,0,0,0,0
2029,1091,0.0389,0.17144,0.0798,187,0,0,0,0,1,0,0,-18.3295903,-3.49211298,18.4398829,-5.56563494,0,0,0,0
1091,2048,0.02193,0.09667,0.045,187,0,0,0,0,1,0,0,13.2094053,-7.9841485,-13.1724632,2.73047414,0,0,0,0
2098,1091,0.00554,0.02443,0.01137,187,0,0,0,0,1,0,0,43.3611455,-11.2204302,-43.2692882,10.2597834,0,0,0,0
2022,2001,0.00839,0.03697,0.01721,187,0,0,0,0,1,0,0,65.2538078,6.2454793,-64.94558,-6.89309132,0,0,0,0
2027,2001,0.00955,0.04062,0.02032,187,0,0,0,0,1,0,0,-16.5602703,4.56085959,16.58558,-6.80690868,0,0,0,0
2003,2002,0.0003,0.01986,0,981,0,0,1,0,1,0,0,-200.638036,7.32999041,200.74217,-0.436311027,0,0,0,0
2004,2002,0.00022,0.01466,0,635,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2005,2002,0.00033,0.01714,0,645,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2006,2002,0.00036,0.02679,0,636,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2021,2002,0.00097,0.01175,0.78032,2295,0,0,0,0,1,0,0,636.987242,4.55445885,-633.631832,-55.2575619,0,0,0,0
2002,2101,0.00031,0.0037,0.24573,2020,0,0,0,0,1,0,0,432.889661,55.6938729,-432.376203,-77.9993463,0,0,0,0
2038,2003,0.00353,0.02067,0.01032,251,0,0,0,0,1,0,0,-41.9780176,-7.669911,42.0333881,6.79877539,0,0,0,0
2003,2047,0.0013,0.0099,0.0052,310,0,0,0,0,1,0,0,158.604648,-14.1287658,-158.320902,15.6860412,0,0,0,0
2007,2114,0.00888,0.05207,0.026,251,0,0,0,0,1,0,0,-72.3473747,-5.7571859,72.7500903,5.08336251,0,0,0,0
2007,2122,0.00861,0.03661,0.01831,187,0,0,0,0,1,0,0,62.8073747,3.0571859,-62.5128447,-3.91315209,0,0,0,0
2014,2008,0.02253,0.09931,0.04623,187,0,0,0,0,1,0,0,-10.3399571,-0.103748927,10.3617291,-5.2417625,0,0,0,0
2008,2052,0.01877,0.08271,0.0385,187,0,0,0,0,1,0,0,-18.4217291,2.9617625,18.4802139,-7.23192641,0,0,0,0
2009,2049,0.01224,0.07176,0.03583,251,0,0,0,0,1,0,0,-105.762738,23.5108632,106.984919,-20.585116,0,0,0,0
2009,2082,0.00735,0.03126,0.01563,187,0,0,0,0,1,0,0,-6.32880521,76.7318403,6.70502133,-76.9487727,0,0,0,0
2109,2009,0.00725,0.03084,0.01542,250,0,0,0,0,1,0,0,-72.5639933,-31.1515323,72.9515432,30.9941056,0,0,0,0
2061,2010,0.02439,0.10748,0.05003,187,0,0,0,0,1,0,0,-18.2644355,-9.31164807,18.3413549,3.66235371,0,0,0,0
2010,2079,0.02061,0.09083,0.04228,187,0,0,0,0,1,0,0,-35.2256812,5.07151999,35.4472345,-9.20761336,0,0,0,0
2010,2091,0.02461,0.10467,0.05235,187,0,0,0,0,1,0,0,-39.9256738,11.6335666,40.2949046,-16.3640496,0,0,0,0
2012,2011,0.00044,0.03546,0,461,0,0,1,0,1,0,0,116.588029,-28.3328617,-116.534775,32.6246116,0,0,0,0
2013,2011,0.00043,0.02897,0,412,0,0,1,0,1,0,0,150.45,-28.8899995,-150.365399,34.5897158,0,0,0,0
2127,2011,0.00108,0.01307,0.86827,2020,0,0,0,0,1,0,0,-266.262427,-30.0888678,266.900175,-67.2143274,0,0,0,0
2012,2041,0.01245,0.05297,0.02649,187,0,0,0,0,1,0,0,-72.1195835,14.078596,72.689666,-14.8074755,0,0,0,0
2012,2052,0.02008,0.08851,0.0412,187,0,0,0,0,1,0,0,43.6419996,-3.64487873,-43.3202139,0.191926411,0,0,0,0
2093,2012,0.01029,0.04536,0.02111,187,0,0,0,0,1,0,0,-29.2917283,4.75582937,29.3691307,-6.92469257,0,0,0,0
2012,2123,0.00995,0.0423,0.02115,251,0,0,0,0,1,0,0,-117.479575,24.823837,118.691041,-22.1930096,0,0,0,0
2014,2029,0.01859,0.07908,0.03955,187,0,0,0,0,1,0,0,-15.0900429,-7.09625107,15.1295903,2.58211298,0,0,0,0
2015,2037,0.00862,0.03799,0.01769,187,0,0,0,0,1,0,0,10.8504086,-34.4381452,-10.7593491,32.7526766,0,0,0,0
5014,2015,0.00961,0.04237,0.01972,187,0,0,0,0,1,0,0,15.656869,-34.8721356,-15.5404086,33.1081452,0,0,0,0
2043,2016,0.00593,0.02614,0.01217,187,0,0,0,0,1,0,0,20.5657477,-9.41090084,-20.5403066,8.10708891,0,0,0,0
2069,2016,0.0084,0.03705,0.01725,280.5,0,0,0,0,1,0,0,48.9525206,26.6865844,-48.7296934,-27.7370889,0,0,0,0
2018,2017,0.00048,0.05045,0,271,0,0,1,0,1,0,0,29.2066908,-2.29819916,-29.2032155,2.66346723,0,0,0,0
2019,2017,0.0002,0.01182,0,454,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2017,2096,0.00253,0.03068,2.03836,2020,0,0,0,0,1,0,0,-254.291832,-79.6073718,255.705868,-144.601917,0,0,0,0
2017,2127,0.00089,0.01081,0.71846,2020,0,0,0,0,1,0,0,283.495048,-160.597018,-282.788587,83.0777252,0,0,0,0
2018,2093,0.01163,0.05125,0.02386,187,0,0,0,0,1,0,0,-29.2066908,2.29819916,29.2917283,-4.75582937,0,0,0,0
2045,2020,0.00097,0.00548,0.00295,310,0,0,0,0,1,0,0,-164.249695,29.3298724,164.490321,-28.3016326,0,0,0,0
2055,2020,0.00102,0.00744,0.00422,409,0,0,0,0,1,0,0,212.872481,-12.1795336,-212.460321,14.7116326,0,0,0,0
2022,2021,0.00034,0.01888,0,867,0,0,1,0,1,0,0,-178.337479,-12.7503522,178.430107,17.8939132,0,0,0,0
2023,2021,0.00054,0.03406,0,319,0,0,1,0,1,0,0,83.3299997,8.92575534,-83.2980386,-6.90984071,0,0,0,0
2024,2021,0.00036,0.02425,0,391,0,0,1,0,1,0,0,166.67,16.0906112,-166.585036,-10.3673673,0,0,0,0
2113,2021,0.0001,0.00124,0.08207,2020,0,0,0,0,1,0,0,565.80523,-1.16118093,-565.534274,-5.17116404,0,0,0,0
2022,2040,0.02207,0.09391,0.04697,187,0,0,0,0,1,0,0,12.7307335,-3.78436747,-12.7000505,-1.58807023,0,0,0,0
2064,2022,0.00558,0.03156,0.01697,251,0,0,0,0,1,0,0,-88.4149579,-6.8505342,88.7929379,7.00924033,0,0,0,0
2025,2055,0.0023,0.01016,0.00473,187,0,0,0,0,1,0,0,-30.0621112,-37.8957548,30.1099263,37.5770057,0,0,0,0
2067,2025,0.00317,0.014,0.00651,187,0,0,0,0,1,0,0,9.58123728,-27.2868356,-9.55788879,26.6657548,0,0,0,0
2058,2026,0.02475,0.10526,0.05264,187,0,0,0,0,1,0,0,64.3261216,-13.2336452,-63.4463446,10.7136747,0,0,0,0
2128,2026,0.01207,0.05318,0.02475,187,0,0,0,0,1,0,0,-44.6500327,14.0283371,44.8763446,-15.9736747,0,0,0,0
2027,2090,0.01692,0.07455,0.0347,187,0,0,0,0,1,0,0,13.0102703,-5.57085959,-12.9837103,1.66427219,0,0,0,0
2028,2045,0.00363,0.02129,0.01063,251,0,0,0,0,1,0,0,-140.951068,38.5724076,141.639695,-35.7298724,0,0,0,0
2028,2109,0.01026,0.0452,0.02104,250,0,0,0,0,1,0,0,-38.5746581,-23.1847627,38.7539933,21.5715323,0,0,0,0
2112,2028,0.00369,0.02161,0.01079,310,0,0,0,0,1,0,0,-164.380587,23.5027523,165.285726,-19.4176448,0,0,0,0
2030,2106,0.0118,0.05199,0.0242,187,0,0,0,0,1,0,0,60.7020402,-10.1756184,-60.3074726,9.19617324,0,0,0,0
2122,2030,0.00737,0.0432,0.02157,251,0,0,0,0,1,0,0,108.61419,5.20362709,-107.85204,-3.18438158,0,0,0,0
2031,2048,0.02398,0.10567,0.04919,187,0,0,0,0,1,0,0,33.8474249,-13.6315088,-33.5953353,8.82888197,0,0,0,0
2031,2087,0.02177,0.09259,0.04631,187,0,0,0,0,1,0,0,-39.6174249,12.0015088,39.9422145,-16.1495573,0,0,0,0
2032,2114,0.01097,0.04834,0.0225,187,0,0,0,0,1,0,0,-56.5162583,-2.31373188,56.8177334,1.01049245,0,0,0,0
2122,2032,0.01414,0.06232,0.02901,187,0,0,0,0,1,0,0,-52.8213456,-3.19047501,53.1662583,1.36373188,0,0,0,0
2129,2033,0.00522,0.02298,0.0107,187,0,0,0,0,1,0,0,-33.0055059,6.77446802,33.0585013,-7.74670957,0,0,0,0
2033,5288,0.00925,0.03935,0.01968,187,0,0,0,0,1,0,0,-46.6285013,3.89670957,46.8090524,-5.35096914,0,0,0,0
2034,2043,0.00439,0.01867,0.00934,187,0,0,0,0,1,0,0,24.8318802,-9.18495685,-24.8057477,8.21090084,0,0,0,0
2046,2034,0.00468,0.01993,0.00997,187,0,0,0,0,1,0,0,30.2113107,-8.66468461,-30.1718802,7.67495685,0,0,0,0
2035,2066,0.01411,0.08272,0.04131,251,0,0,0,0,1,0,0,-62.5705741,13.8902613,63.0656263,-15.8982432,0,0,0,0
2035,2091,0.01863,0.10528,0.05663,251,0,0,0,0,1,0,0,57.8905741,-15.2202613,-57.3449046,11.5340496,0,0,0,0
2036,2055,0.00216,0.0092,0.0046,300,0,0,0,0,1,0,0,-87.451876,45.798752,87.638684,-45.5216341,0,0,0,0
2036,2082,0.00236,0.01003,0.00502,250,0,0,0,0,1,0,0,45.861876,-57.578752,-45.749347,57.4875952,0,0,0,0
2037,2065,0.00415,0.02434,0.01216,251,0,0,0,0,1,0,0,143.443133,-40.3426662,-142.671787,43.4126404,0,0,0,0
2110,2037,0.00307,0.01798,0.00898,251,0,0,0,0,1,0,0,136.662958,-4.86639803,-136.183783,6.59998956,0,0,0,0
2081,2038,0.00639,0.03748,0.01871,251,0,0,0,0,1,0,0,-39.2887037,-8.55750607,39.3780176,6.929911,0,0,0,0
2039,2086,0.00845,0.03725,0.01734,187,0,0,0,0,1,0,0,-51.0910905,7.21325738,51.2910423,-8.2963161,0,0,0,0
5285,2039,0.00569,0.03334,0.01665,251,0,0,0,0,1,0,0,26.796517,-12.5274248,-26.7534722,10.8996709,0,0,0,0
2039,5455,0.00371,0.02173,0.01085,251,0,0,0,0,1,0,0,72.2845628,-19.6929283,-72.1013055,19.5369029,0,0,0,0
2040,2114,0.02335,0.09932,0.04967,187,0,0,0,0,1,0,0,-29.8665827,1.07327495,30.0477909,-6.13001032,0,0,0,0
2121,2040,0.00894,0.03938,0.01833,187,0,0,0,0,1,0,0,-26.6116357,2.0953532,26.6666332,-3.99520472,0,0,0,0
2042,2041,0.00216,0.07846,0,95,0,0,1,0,1,0,0,59.7,-11.4599994,-59.6320555,13.9280217,0,0,0,0
2041,2058,0.0136,0.05786,0.02893,187,0,0,0,0,1,0,0,-13.0576106,0.879453783,13.0778349,-4.24312671,0,0,0,0
2065,2044,0.01021,0.04497,0.02093,187,0,0,0,0,1,0,0,0.144609511,25.207599,-0.0850224553,-27.4319181,0,0,0,0
2044,2102,0.01465,0.06453,0.03004,187,0,0,0,0,1,0,0,-27.3149775,19.6719181,27.4651444,-22.5151589,0,0,0,0
2063,2046,0.00363,0.02051,0.01103,251,0,0,0,0,1,0,0,52.4272623,-3.19099847,-52.3413107,2.39468461,0,0,0,0
2092,2047,0.00376,0.02203,0.011,251,0,0,0,0,1,0,0,-142.682725,22.6241595,143.360902,-19.9260412,0,0,0,0
2079,2048,0.02944,0.12973,0.06039,187,0,0,0,0,1,0,0,-39.9272345,7.93761336,40.3477985,-13.3793561,0,0,0,0
2049,2061,0.00912,0.05349,0.02671,251,0,0,0,0,1,0,0,-118.554919,17.305116,119.668358,-13.9343289,0,0,0,0
2090,2050,0.02377,0.10475,0.04876,187,0,0,0,0,1,0,0,34.7562611,-1.12338659,-34.5081389,-3.39348871,0,0,0,0
2050,5268,0.01273,0.05412,0.02707,187,0,0,0,0,1,0,0,30.8481389,2.35348871,-30.7402881,-4.96808235,0,0,0,0
2080,2051,0.00691,0.03904,0.021,251,0,0,0,0,1,0,0,-138.679733,43.1965699,139.966337,-38.3056963,0,0,0,0
2051,2112,0.00873,0.04934,0.02654,310,0,0,0,0,1,0,0,-157.816337,33.2456963,159.840587,-24.7927523,0,0,0,0
5285,2053,0.00757,0.0428,0.02302,251,0,0,0,0,1,0,0,-36.946517,9.64742484,37.0462757,-11.6730709,0,0,0,0
2053,5362,0.01118,0.06552,0.03272,251,0,0,0,0,1,0,0,-66.1762757,3.42307091,66.6149316,-4.54323036,0,0,0,0
2055,2054,0.00016,0.00742,0,1095,0,0,1,0,1,0,0,-190.120545,3.03208102,190.171968,-0.647379916,0,0,0,0
2055,2054,0.00016,0.00742,0,1095,0,0,1,0,1,0,0,-190.120545,3.03208102,190.171968,-0.647379916,0,0,0,0
2056,2054,0.00069,0.06323,0,227,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2057,2054,0.00025,0.01321,0,1001,0,0,1,0,1,0,0,485.37695,-87.8399982,-484.824312,117.041399,0,0,0,0
2127,2054,0.033,0.043,2.3,2020,0,0,0,0,1,0,0,310.209128,-249.072425,-280.640769,19.1462606,0,0,0,0
2054,5236,0.0008,0.00971,0.64507,2020,0,0,0,0,1,0,0,385.121146,-134.8929,-383.997605,75.4783639,0,0,0,0
2059,2058,0.00537,0.10085,0,99,0,0,1,0,1,0,0,60,-11.5199994,-59.8290715,14.7300807,0,0,0,0
2123,2058,0.00524,0.0231,0.01075,187,0,0,0,0,1,0,0,17.5889591,-3.96698978,-17.574885,2.74669113,0,0,0,0
2060,2064,0.00608,0.03562,0.01779,251,0,0,0,0,1,0,0,-78.0415065,-4.15658879,78.3649579,4.0005342,0,0,0,0
5136,2060,0.00421,0.02468,0.01232,251,0,0,0,0,1,0,0,-74.0386192,-3.29512552,74.2415065,3.07658879,0,0,0,0
2062,2061,0.0016,0.04103,0,223,0,0,1,0,1,0,0,101.55,-19.4999985,-101.403922,23.245977,0,0,0,0
2092,2063,0.00409,0.02397,0.01197,251,0,0,0,0,1,0,0,118.572725,-29.4541595,-118.047262,31.1438103,0,0,0,0
2126,2065,0.00712,0.04025,0.02165,251,0,0,0,0,1,0,0,-63.8677603,-30.0484364,64.1671778,29.178781,0,0,0,0
2073,2066,0.01087,0.06371,0.03181,251,0,0,0,0,1,0,0,70.6500875,-14.8626208,-70.1756263,13.8782432,0,0,0,0
2068,2067,0.00995,0.05832,0.02912,251,0,0,0,0,1,0,0,63.9302316,-13.0019772,-63.5512373,11.9968356,0,0,0,0
2068,2088,0.00135,0.00792,0.00396,251,0,0,0,0,1,0,0,-69.6902316,11.3719772,69.7510947,-11.4533272,0,0,0,0
2069,2072,0.00557,0.03267,0.01631,251,0,0,0,0,1,0,0,-97.2142965,42.9746125,97.745741,-41.7894458,0,0,0,0
2069,5074,0.0102,0.04493,0.02092,187,0,0,0,0,1,0,0,26.3417758,67.2806703,-25.8809079,-67.6771764,0,0,0,0
2071,2070,0.00129,0.05708,0,249,0,0,1,0,1,0,0,112.5,-21.5999953,-112.343632,28.5189755,0,0,0,0
2088,2070,0.00235,0.01376,0.00687,251,0,0,0,0,1,0,0,-19.1148997,-1.33093327,19.1226744,0.615448655,0,0,0,0
2070,5237,0.00727,0.03095,0.01548,257.25,0,0,0,0,1,0,0,93.2209576,-29.1344241,-92.598476,30.0650775,0,0,0,0
2072,2102,0.0084,0.04925,0.0246,251,0,0,0,0,1,0,0,-107.455741,39.0394458,108.397512,-36.3875409,0,0,0,0
2074,2073,0.00225,0.04467,0,144,0,0,1,0,1,0,0,74.505733,-11.6043388,-74.3967804,13.7674109,0,0,0,0
2076,2073,0.00347,0.07389,0,64,0,0,1,0,1,0,0,22.5,-4.31999561,-22.4845259,4.64949998,0,0,0,0
2087,2073,0.01908,0.08409,0.03914,187,0,0,0,0,1,0,0,-47.8422145,13.9095573,48.2516102,-16.7468257,0,0,0,0
2073,3079,0.01377,0.08073,0.04031,251,0,0,0,0,1,0,0,-22.0203914,13.1925356,22.1051299,-17.423396,0,0,0,0
2075,2074,0.01303,0.29308,0,19,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
3115,2074,0.0052,0.02972,0.00447,221,0,0,0,0,1,0,0,74.7578074,-10.6887485,-74.505733,11.6043388,0,0,0,0
2078,2077,0.002,0.07139,0,189,0,0,1,0,1,0,0,84.38,-16.1999982,-84.2533133,20.7220785,0,0,0,0
2077,2110,0.00218,0.01278,0.00638,310,0,0,0,0,1,0,0,145.708521,-60.416518,-145.252958,62.3259941,0,0,0,0
2077,2133,0.00307,0.01798,0.00898,251,0,0,0,0,1,0,0,-61.4552082,39.6944395,61.5945728,-39.9407186,0,0,0,0
2086,2080,0.01338,0.05896,0.02745,187,0,0,0,0,1,0,0,-53.4810423,7.6763161,53.8284642,-9.26521858,0,0,0,0
2133,2080,0.01236,0.07244,0.03618,251,0,0,0,0,1,0,0,-67.2745728,38.3307186,67.9212689,-38.7313514,0,0,0,0
2081,2129,0.01257,0.05349,0.02675,187,0,0,0,0,1,0,0,34.8287037,7.29750607,-34.6869138,-9.7317333,0,0,0,0
2083,2082,0.00401,0.14309,0,91,0,0,1,0,1,0,0,19.9999998,-2.21999843,-19.9856743,2.73117753,0,0,0,0
2084,2082,0.00414,0.18022,0,82,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2085,2082,0.00156,0.07238,0,98,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2089,2088,0.00259,0.12398,0,84,0,0,1,0,1,0,0,50.7,-9.72999575,-50.636195,12.7842605,0,0,0,0
2090,2121,0.01763,0.075,0.03751,187,0,0,0,0,1,0,0,-24.1925508,-1.2308856,24.2816357,-2.7553532,0,0,0,0
2094,2093,0.0017,0.10337,0,88,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2095,2093,0.00149,0.05101,0,164,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2097,2096,0.00012,0.00729,0,836,0,0,1,0,1,0,0,135.810785,-34.6709833,-135.790731,35.8892663,0,0,0,0
2099,2096,0.0003,0.03477,0,237,0,0,1,0,1,0,0,7.5,-1.43999898,-7.49985165,1.45719228,0,0,0,0
2100,2096,0.00075,0.04235,0,386,0,0,1,0,1,0,0,112.5,-21.599999,-112.415286,26.3835088,0,0,0,0
2098,2097,0.00183,0.13303,0,146,0,0,1,0,1,0,0,-43.3611455,11.2204302,43.3917146,-8.99824052,0,0,0,0
2097,3096,0.00546,0.05679,0.19351,750,0,0,0,0,1,0,0,-179.202499,43.6692238,180.83468,-49.1207925,0,0,0,0
2102,2101,0.00013,0.00916,0,1072,0,0,1,0,1,0,0,-268.977008,27.2658487,269.059129,-21.4794658,0,0,0,0
2103,2101,0.00019,0.01252,0,542,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2104,2101,0.00022,0.0164,0,542,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2105,2101,0.00055,0.02588,0,544,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
2101,5083,0.00059,0.00721,0.47876,2020,0,0,0,0,1,0,0,163.317074,99.4788121,-163.098,-151.536942,0,0,0,0
2102,2107,0.00156,0.01139,0.00646,310,0,0,0,0,1,0,0,133.114351,31.6368512,-132.861636,-30.5355459,0,0,0,0
2124,2106,0.00485,0.02842,0.01419,251,0,0,0,0,1,0,0,-57.967451,-0.684059095,58.1135909,-0.0461478688,0,0,0,0
2106,2129,0.00424,0.01803,0.00902,187,0,0,0,0,1,0,0,-12.2061182,-13.2300254,12.2178777,12.2663601,0,0,0,0
2107,2125,0.0109,0.06393,0.03192,251,0,0,0,0,1,0,0,58.7116363,9.52554589,-58.3714641,-11.1463951,0,0,0,0
2130,2108,0.00945,0.04022,0.02012,187,0,0,0,0,1,0,0,57.8447693,-8.5796029,-57.566298,7.44712753,0,0,0,0
5472,2108,0.01619,0.07138,0.03323,187,0,0,0,0,1,0,0,-54.9883673,6.18031592,55.426298,-8.05712753,0,0,0,0
2111,5187,0.01319,0.05811,0.02705,187,0,0,0,0,1,0,0,35.9749264,-8.47461105,-35.8184422,6.10460974,0,0,0,0
2111,5472,0.02196,0.09676,0.04504,187,0,0,0,0,1,0,0,-49.9249264,4.52461105,50.4183673,-7.47031592,0,0,0,0
2114,2113,0.00013,0.00965,0,924,0,0,1,0,1,0,0,-230.395615,-20.0138446,230.454703,24.400012,0,0,0,0
2115,2113,0.00077,0.03843,0,410,0,0,1,0,1,0,0,184.719999,15.2042337,-184.498059,-4.12737489,0,0,0,0
2116,2113,0.00027,0.02003,0,402,0,0,1,0,1,0,0,184.719999,17.5553569,-184.641778,-11.7524959,0,0,0,0
2117,2113,0.00043,0.0445,0,404,0,0,1,0,1,0,0,184.719999,20.2370831,-184.595791,-7.38294118,0,0,0,0
2118,2113,0.00064,0.04928,0,391,0,0,1,0,1,0,0,184.719999,19.1767621,-184.535413,-4.96363677,0,0,0,0
2119,2113,0.00034,0.02438,0,389,0,0,1,0,1,0,0,184.719999,16.3859228,-184.621667,-9.33488159,0,0,0,0
2120,2113,0.0007,0.04736,0,392,0,0,1,0,1,0,0,184.719999,18.1942527,-184.51817,-4.53905339,0,0,0,0
5049,2113,0.00053,0.01087,0.75821,2768,0,0,0,0,1,0,0,-511.346363,-174.559292,512.63661,112.830494,0,0,0,0
2113,8126,0.00058,0.01198,0.83533,2768,0,0,0,0,1,0,0,-201.485664,-93.9689411,201.694716,-0.977844316,0,0,0,0
5450,2124,0.00519,0.02933,0.01578,251,0,0,0,0,1,0,0,-36.6139157,3.94610034,36.677451,-5.3459409,0,0,0,0
2125,5078,0.00981,0.04323,0.02012,187,0,0,0,0,1,0,0,-18.7936798,14.549541,18.8461486,-16.561607,0,0,0,0
2125,5215,0.00341,0.01999,0.00998,251,0,0,0,0,1,0,0,73.1051439,-4.55314593,-72.9419169,4.3940113,0,0,0,0
2126,5220,0.0038,0.02226,0.01112,251,0,0,0,0,1,0,0,49.6277603,26.0184364,-49.524408,-26.7021158,0,0,0,0
2128,2127,0.00066,0.06242,0,308,0,0,1,0,1,0,0,44.6500327,-14.0283371,-44.6378989,15.1758978,0,0,0,0
2127,5164,0.01,0.1,3,2768,0,0,0,0,1,0,0,499.929785,-84.1645165,-478.477484,-52.3818608,0,0,0,0
2129,5141,0.00446,0.02617,0.01307,251,0,0,0,0,1,0,0,48.844542,-11.1890948,-48.7457693,10.2953423,0,0,0,0
2131,2130,0.00178,0.07699,0,214,0,0,1,0,1,0,0,57.8975086,-6.2984809,-57.8447693,8.5796029,0,0,0,0
2132,2131,0.00583,0.25242,0,24,0,0,1,0,1,0,0,-11.94,8.46975224,11.9505434,-8.01325592,0,0,0,0
3021,2131,0.02143,0.09374,0.01428,149,0,0,0,0,1,0,0,70.804205,-11.7680809,-69.848052,14.3117368,0,0,0,0
3002,3001,0.00103,0.06934,0,171,0,0,1,0,1,0,0,-65.6776209,-13.7614193,65.7181425,16.4893504,0,0,0,0
3002,3001,0.00103,0.06934,0,171,0,0,1,0,1,0,0,-65.6776209,-13.7614193,65.7181425,16.4893504,0,0,0,0
3001,6177,0.00653,0.06378,0.12272,548,0,0,0,0,1,0,0,-115.746579,-14.5724542,116.499363,7.42494172,0,0,0,0
6285,3001,0.00639,0.04566,0.08324,443,0,0,0,0,1,0,0,15.71324,8.80090364,-15.6897064,-18.4062467,0,0,0,0
3002,3107,0.01283,0.07327,0.01101,98,0,0,0,0,1,0,0,18.495242,-4.45716146,-18.4552558,3.4247659,0,0,0,0
3004,3003,0.00324,0.10104,0,51,0,0,1,0,1,0,0,28.13,-5.39985959,-28.1069298,6.11930865,0,0,0,0
3003,3103,0.01071,0.04441,0.00754,149,0,0,0,0,1,0,0,94.2398393,9.78998717,-93.4116842,-7.22174068,0,0,0,0
3141,3003,0.00248,0.01085,0.00165,149,0,0,0,0,1,0,0,66.2315833,16.1486941,-66.1329095,-15.9092958,0,0,0,0
3005,3052,0.07286,0.17811,0.02332,98,0,0,0,0,1,0,0,2.17919817,5.79570125,-2.14463264,-8.44484013,0,0,0,0
3126,3005,0.0221,0.13272,0.01801,98,0,0,0,0,1,0,0,9.54470713,5.87173189,-9.51919816,-7.87570125,0,0,0,0
3006,3049,0.01784,0.0795,0.01166,149,0,0,0,0,1,0,0,66.624374,-18.1635719,-65.8890423,20.0942316,0,0,0,0
3145,3006,0.01721,0.07139,0.01211,149,0,0,0,0,1,0,0,74.834588,-13.9118332,-73.974374,16.0835719,0,0,0,0
3007,3013,0.0282,0.12334,0.01878,149,0,0,0,0,1,0,0,51.9614857,-17.5872139,-51.2292448,18.6252469,0,0,0,0
3007,3137,0.00869,0.03873,0.00568,149,0,0,0,0,1,0,0,-50.5391377,16.9991714,50.7558014,-16.6825899,0,0,0,0
3007,3145,0.01571,0.08971,0.01348,98,0,0,0,0,1,0,0,-16.382348,-3.65195742,16.4203155,2.31845515,0,0,0,0
3008,3036,0.03575,0.14831,0.02517,149,0,0,0,0,1,0,0,42.3928915,-12.977221,-41.7871757,12.6124094,0,0,0,0
3140,3008,0.0278,0.12389,0.01817,250,0,0,0,0,1,0,0,86.0549645,-22.4566449,-84.1076045,29.0798593,0,0,0,0
3143,3008,0.04389,0.1073,0.01405,98,0,0,0,0,1,0,0,-21.5514122,20.9568091,21.9047131,-21.7126384,0,0,0,0
3009,3024,0.0285,0.17117,0.02323,98,0,0,0,0,1,0,0,-0.564021958,0.163169398,0.564665924,-2.88717538,0,0,0,0
3146,3009,0.03539,0.14683,0.02492,149,0,0,0,0,1,0,0,-45.794217,19.8812772,46.5460684,-19.7261591,0,0,0,0
3010,3076,0.02704,0.16239,0.02204,98,0,0,0,0,1,0,0,-12.0945304,2.8360396,12.1329887,-5.12524707,0,0,0,0
3093,3010,0.02325,0.1396,0.01894,98,0,0,0,0,1,0,0,-7.41144203,2.05792108,7.42453043,-4.1560396,0,0,0,0
3011,3012,0.01814,0.1036,0.01557,98,0,0,0,0,1,0,0,-8.44225493,-0.551032785,8.45319506,-1.2318832,0,0,0,0
3011,3124,0.02409,0.1376,0.02068,98,0,0,0,0,1,0,0,-18.6977451,-7.13896721,18.7759916,5.11049874,0,0,0,0
3012,6226,0.01815,0.10369,0.01558,98,0,0,0,0,1,0,0,-9.01319506,1.0718832,9.02623259,-2.84520788,0,0,0,0
3013,3077,0.00833,0.05,0.00679,98,0,0,0,0,1,0,0,-13.3307551,38.5112078,13.4521669,-38.558035,0,0,0,0
3014,3124,0.04522,0.19779,0.03012,149,0,0,0,0,1,0,0,46.1547737,-22.3069249,-45.1607295,23.0836474,0,0,0,0
6212,3014,0.01229,0.05481,0.00804,149,0,0,0,0,1,0,0,68.67531,-14.6891716,-68.1547738,16.0769249,0,0,0,0
3015,3121,0.00527,0.03162,0.00429,147,0,0,0,0,1,0,0,-31.261121,-12.8281083,31.3117308,12.622141,0,0,0,0
3015,3127,0.01148,0.0656,0.00986,109.76,0,0,0,0,1,0,0,-15.8592179,7.15452989,15.8894536,-8.14431797,0,0,0,0
3015,3128,0.00752,0.04513,0.00612,98,0,0,0,0,1,0,0,41.760339,4.15357844,-41.6481169,-4.2005709,0,0,0,0
3017,3016,0.00189,0.07277,0,200,0,0,1,0,1,0,0,127.13,-24.4099625,-126.839151,35.6084009,0,0,0,0
3016,3083,0.00919,0.05252,0.00789,221,0,0,0,0,1,0,0,74.7312577,-14.38357,-74.2603629,16.1838923,0,0,0,0
3016,3103,0.00883,0.03662,0.00621,149,0,0,0,0,1,0,0,-53.8629487,4.16444693,54.0916842,-3.91825932,0,0,0,0
3016,3131,0.03765,0.09203,0.01205,98,0,0,0,0,1,0,0,-1.62999672,-11.7118978,1.67151443,10.4412942,0,0,0,0
3139,3016,0.02927,0.12143,0.02061,221,0,0,0,0,1,0,0,-104.555455,24.0038929,107.600839,-13.67738,0,0,0,0
3019,3018,0.00052,0.03897,0,142.2,0,0,1,0,1,0,0,-76.6116283,11.9368842,76.6382627,-9.94084126,0,0,0,0
3019,3018,0.00053,0.03897,0,142.2,0,0,1,0,1,0,0,-76.6082984,11.956498,76.6354448,-9.96046891,0,0,0,0
3020,3018,0.00133,0.06779,0,200,0,0,1,0,1,0,0,112.5,-21.5999993,-112.346143,29.4420741,0,0,0,0
3018,3050,0.01395,0.13638,0.2624,548,0,0,0,0,1,0,0,57.9960785,-35.141737,-57.5465526,8.36335451,0,0,0,0
3018,3058,0.0091,0.0889,0.17104,548,0,0,0,0,1,0,0,-98.9236429,25.6009731,99.7861379,-36.7961059,0,0,0,0
3024,3019,0.01378,0.07869,0.01182,98,0,0,0,0,1,0,0,-10.6946659,0.0171753842,10.708175,-1.32625954,0,0,0,0
3114,3019,0.01054,0.07345,0.01201,221,0,0,0,0,1,0,0,-89.3351933,1.33716262,90.0644466,2.34693719,0,0,0,0
3114,3019,0.01054,0.07345,0.01201,221,0,0,0,0,1,0,0,-89.3351933,1.33716262,90.0644466,2.34693719,0,0,0,0
3049,3021,0.01086,0.07565,0.01237,221,0,0,0,0,1,0,0,130.420727,-8.81572577,-128.819266,18.5436599,0,0,0,0
5397,3021,0.02082,0.09277,0.0136,149,0,0,0,0,1,0,0,-55.4982646,8.33696666,56.0750605,-7.32557901,0,0,0,0
3033,3022,0.06611,0.16158,0.02116,147,0,0,0,0,1,0,0,31.0609211,-3.4977195,-30.5204254,2.34187486,0,0,0,0
3085,3022,0.01233,0.07039,0.01058,98,0,0,0,0,1,0,0,-5.91858773,8.15185765,5.93042536,-9.31187485,0,0,0,0
3049,3023,0.01656,0.0738,0.01082,149,0,0,0,0,1,0,0,-75.1116844,-14.2785058,75.9451971,16.7142867,0,0,0,0
3023,3067,0.09726,0.23774,0.03113,98,0,0,0,0,1,0,0,-45.5886292,26.6083646,47.9194398,-24.6165502,0,0,0,0
3023,3115,0.03509,0.21073,0.0286,98,0,0,0,0,1,0,0,-40.766568,14.0186692,41.3223138,-14.0862155,0,0,0,0
3035,3025,0.05582,0.13643,0.01786,98,0,0,0,0,1,0,0,3.94433057,0.924887877,-3.9349464,-2.95177452,0,0,0,0
3025,3036,0.0401,0.16637,0.02823,149,0,0,0,0,1,0,0,-24.5598794,3.48329463,24.7806344,-5.79986593,0,0,0,0
3025,3101,0.02809,0.12288,0.01871,149,0,0,0,0,1,0,0,14.8248258,-4.40152011,-14.7680788,2.51128477,0,0,0,0
3027,3026,0.00258,0.11301,0,250,0,0,1,0,1,0,0,-9.50046775,-2.02084699,9.50260948,2.11465976,0,0,0,0
3028,3026,0.00048,0.03228,0,270,0,0,1,0,1,0,0,150,-28.7999795,-149.900224,35.5099102,0,0,0,0
3026,5395,0.00227,0.01625,0.02963,443,0,0,0,0,1,0,0,140.397615,-37.62457,-139.980007,37.2227592,0,0,0,0
3027,3102,0.02467,0.05926,0.00804,221,0,0,0,0,1,0,0,9.50046775,2.02084699,-9.47954236,-2.8812641,0,0,0,0
3147,3029,0.01187,0.06781,0.01019,250,0,0,0,0,1,0,0,-48.088756,10.1402714,48.3306235,-9.97166637,0,0,0,0
3029,5241,0.01232,0.05113,0.00868,149,0,0,0,0,1,0,0,-53.2006235,8.59166637,53.5023837,-8.3736528,0,0,0,0
3030,3072,0.00885,0.05057,0.0076,190,0,0,0,0,1,0,0,-51.0390713,22.6795443,51.2737161,-22.2336219,0,0,0,0
3114,3030,0.02646,0.10977,0.01863,156.45,0,0,0,0,1,0,0,80.3603865,-30.5243252,-78.6809287,35.3134216,0,0,0,0
3054,3031,0.03288,0.08037,0.01052,98,0,0,0,0,1,0,0,-7.67422299,4.33445589,7.69856012,-5.45531972,0,0,0,0
3031,3070,0.03731,0.09121,0.01194,150,0,0,0,0,1,0,0,-89.2868589,16.5570473,92.0399536,-11.1899769,0,0,0,0
3031,3140,0.02073,0.09067,0.01381,149,0,0,0,0,1,0,0,66.8582988,-15.2717276,-65.9925039,17.5095313,0,0,0,0
3032,3094,0.00583,0.04065,0.00664,250,0,0,0,0,1,0,0,-165.782879,-3.19560431,167.215453,12.4328619,0,0,0,0
3099,3032,0.00703,0.03076,0.00468,149,0,0,0,0,1,0,0,-92.3617723,19.3763299,92.9228788,-17.4443957,0,0,0,0
3034,3033,0.00593,0.17201,0,125,0,0,1,0,1,0,0,97.87,10.4349661,-97.3952361,3.33639009,0,0,0,0
3136,3033,0.00696,0.01672,0.00227,250,0,0,0,0,1,0,0,-66.076129,0.190686112,66.3343149,0.161329406,0,0,0,0
3035,3066,0.08317,0.2033,0.02662,98,0,0,0,0,1,0,0,-7.41433057,-1.90488788,7.45409819,-1.08476559,0,0,0,0
3036,3066,0.03434,0.19612,0.02947,98,0,0,0,0,1,0,0,11.2065413,-8.45254344,-11.1552618,5.33593898,0,0,0,0
3038,3037,0.00411,0.1621,0,82,0,0,1,0,1,0,0,58.5431979,0.266547905,-58.4215491,4.53132931,0,0,0,0
3039,3037,0.00051,0.03079,0,280,0,0,1,0,1,0,0,156.75,16.4838024,-156.641695,-9.94517405,0,0,0,0
3078,3037,0.00125,0.01223,0.02354,548,0,0,0,0,1,0,0,-58.3503237,-20.2443757,58.3910693,17.9194332,0,0,0,0
3037,3088,0.00895,0.08746,0.16828,548,0,0,0,0,1,0,0,156.672175,-12.5055885,-154.777847,11.5533164,0,0,0,0
3038,3080,0.00768,0.04384,0.00659,98,0,0,0,0,1,0,0,41.7640794,-4.31378291,-41.6473704,4.21777564,0,0,0,0
3085,3038,0.00471,0.02825,0.00383,250,0,0,0,0,1,0,0,100.71727,-2.0331356,-100.307277,4.04723501,0,0,0,0
3072,3040,0.02206,0.09153,0.01553,149,0,0,0,0,1,0,0,-72.1852567,41.429239,73.5049894,-37.7401339,0,0,0,0
3139,3040,0.01922,0.08563,0.01256,250,0,0,0,0,1,0,0,89.6354548,-28.2338929,-88.1149894,33.6001339,0,0,0,0
3042,3041,0.00322,0.18545,0,240,0,0,1,0,1,0,0,93.1387666,3.85740304,-92.8915063,10.3831016,0,0,0,0
3043,3041,0.00205,0.14897,0,57,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
3044,3041,0.00154,0.10487,0,112,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
3045,3041,0.00096,0.05895,0,550,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
3041,3046,0.0031,0.02,0.05832,820,0,0,0,0,1,0,0,455.297263,-92.8940211,-449.430492,124.064043,0,0,0,0
3041,3058,0.00347,0.02481,0.04523,750,0,0,0,0,1,0,0,-362.405757,82.5109195,366.632203,-57.4171582,0,0,0,0
3042,3064,0.02146,0.09562,0.01402,221,0,0,0,0,1,0,0,-20.0618593,-20.7015988,20.213345,19.7568248,0,0,0,0
3111,3042,0.01081,0.04816,0.00706,221,0,0,0,0,1,0,0,78.9983368,-13.6629395,-78.386967,15.5867058,0,0,0,0
3047,3046,0.00338,0.14142,0,290,0,0,1,0,1,0,0,179.375973,35.3749504,-178.442223,3.69334927,0,0,0,0
3048,3046,0.00027,0.016,0,1500,0,0,1,0,1,0,0,-758.747074,106.646999,760.101522,-26.3834182,0,0,0,0
3048,3046,0.00027,0.016,0,1500,0,0,1,0,1,0,0,-758.747074,106.646999,760.101522,-26.3834182,0,0,0,0
3046,3078,0.00316,0.0309,0.05946,820,0,0,0,0,1,0,0,-506.200303,82.6702633,513.425506,-18.8776004,0,0,0,0
3082,3046,0.00313,0.03062,0.05891,750,0,0,0,0,1,0,0,390.335382,-38.5834425,-386.130026,72.9595057,0,0,0,0
3047,3064,0.01369,0.045,0.00446,221,0,0,0,0,1,0,0,-68.2352924,56.5381562,69.1272018,-54.1391331,0,0,0,0
3129,3047,0.02116,0.05173,0.00677,221,0,0,0,0,1,0,0,113.723191,-43.2429805,-111.14068,48.7372931,0,0,0,0
3048,5045,0.0011,0.013,0.63,2295,0,0,0,0,1,0,0,973.710137,-18.401974,-964.795241,50.4233055,0,0,0,0
3048,5045,0.0011,0.013,0.63,2295,0,0,0,0,1,0,0,973.710137,-18.401974,-964.795241,50.4233055,0,0,0,0
3048,5120,0.0013,0.015,1.02,2295,0,0,0,0,1,0,0,517.187811,-123.151248,-514.171755,38.0292836,0,0,0,0
3048,5394,0.0013,0.015,1.02,2020,0,0,0,0,1,0,0,-182.021853,2.48408877,182.432829,-116.437915,0,0,0,0
3051,3050,0.00147,0.09038,0,122,0,0,1,0,1,0,0,-39.906336,-18.100395,39.9303628,19.5776357,0,0,0,0
3051,3050,0.00147,0.09038,0,122,0,0,1,0,1,0,0,-39.906336,-18.100395,39.9303628,19.5776357,0,0,0,0
4014,3050,0.01665,0.16272,0.31309,548,0,0,0,0,1,0,0,-165.604806,13.064169,169.56804,-11.973482,0,0,0,0
3052,3093,0.03727,0.22382,0.03037,98,0,0,0,0,1,0,0,-2.35865951,-0.0028321065,2.36144204,-3.48792108,0,0,0,0
3052,3107,0.01629,0.09779,0.01327,98,0,0,0,0,1,0,0,-3.57670785,6.15767224,3.58525587,-7.6347659,0,0,0,0
3054,3053,0.00422,0.16643,0,103,0,0,1,0,1,0,0,7.67422299,-4.33445589,-7.67130497,4.44953787,0,0,0,0
3055,3053,0.00065,0.02944,0,330,0,0,1,0,1,0,0,183.88,-30.9813198,-183.677991,40.1307815,0,0,0,0
3056,3053,0.00099,0.0556,0,200,0,0,1,0,1,0,0,183.88,-9.56280579,-183.580597,26.3777354,0,0,0,0
3057,3053,0.00152,0.05399,0,220,0,0,1,0,1,0,0,183.88,-1.09803029,-183.426408,17.2094985,0,0,0,0
3058,3053,0.003,0.03,0.06,1000,0,0,0,0,1,0,0,164.764909,-31.217192,-164.022513,31.8440221,0,0,0,0
3082,3053,0.00152,0.0149,0.02867,548,0,0,0,0,1,0,0,-107.259232,29.7730271,107.425309,-31.4143091,0,0,0,0
3053,3088,0.00333,0.03466,0.11812,750,0,0,0,0,1,0,0,307.476752,-44.2986331,-304.667437,60.0110019,0,0,0,0
3053,3088,0.00333,0.03466,0.11812,750,0,0,0,0,1,0,0,307.476752,-44.2986331,-304.667437,60.0110019,0,0,0,0
3059,3058,0.00178,0.135,0,250,0,0,1,0,1,0,0,76.5771588,0.28587125,-76.4841516,6.76804637,0,0,0,0
3060,3058,0.00205,0.114,0,200,0,0,1,0,1,0,0,124.22,-23.8499915,-123.910403,41.066581,0,0,0,0
3061,3058,0.00132,0.0814,0,155,0,0,1,0,1,0,0,124.22,-23.8499924,-124.02499,35.8755963,0,0,0,0
3062,3058,0.00115,0.04113,0,190,0,0,1,0,1,0,0,124.22,-23.8499926,-124.054109,29.7831359,0,0,0,0
3063,3058,0.00159,0.0585,0,190,0,0,1,0,1,0,0,124.22,-23.8499922,-123.988606,32.363537,0,0,0,0
3059,3111,0.01912,0.04672,0.00612,221,0,0,0,0,1,0,0,-32.4571309,0.0687039851,32.6366333,-0.320686577,0,0,0,0
3065,3064,0.00856,0.17814,0,110,0,0,1,0,1,0,0,60.37,-11.5899942,-60.0856232,17.5080877,0,0,0,0
3064,3141,0.01218,0.05051,0.00857,149,0,0,0,0,1,0,0,-29.2549236,16.8742206,29.3745435,-17.3842059,0,0,0,0
3066,3142,0.03037,0.17347,0.02607,98,0,0,0,0,1,0,0,-18.3288364,-10.4911734,18.437238,8.01240322,0,0,0,0
3068,3067,0.00117,0.04824,0,200,0,0,1,0,1,0,0,112.5,6.002023,-112.374238,-0.816747563,0,0,0,0
3067,3070,0.01175,0.06712,0.01009,98,0,0,0,0,1,0,0,33.9778355,2.67228425,-33.8613078,-3.18608083,0,0,0,0
3067,3094,0.01576,0.07025,0.0103,149,0,0,0,0,1,0,0,88.1108741,3.63330238,-87.0670506,-0.174993085,0,0,0,0
3067,3141,0.01175,0.05234,0.00768,149,0,0,0,0,1,0,0,-57.6339116,19.1277111,58.0044508,-18.37714,0,0,0,0
3069,3077,0.01599,0.09132,0.01372,98,0,0,0,0,1,0,0,-24.1452445,4.16579256,24.2315777,-5.21557,0,0,0,0
3069,3140,0.01354,0.03311,0.00434,98,0,0,0,0,1,0,0,20.3352445,-5.24579256,-20.2824606,4.88711365,0,0,0,0
3071,3070,0.00337,0.06343,0,200,0,0,1,0,1,0,0,127.65,5.90484426,-127.18104,2.921903,0,0,0,0
3070,3131,0.00569,0.02535,0.00372,149,0,0,0,0,1,0,0,69.0023941,11.4541547,-68.762775,-10.8167234,0,0,0,0
3142,3072,0.01958,0.11184,0.01681,98,0,0,0,0,1,0,0,-14.8279348,19.4864922,14.9315406,-20.8956171,0,0,0,0
3074,3073,0.00148,0.05882,0,115,0,0,1,0,1,0,0,74.8499999,-14.3699935,-74.7736613,17.403937,0,0,0,0
3073,3076,0.01657,0.09953,0.01351,98,0,0,0,0,1,0,0,23.0005163,-3.14169706,-22.9229887,2.06524707,0,0,0,0
3123,3073,0.01212,0.06921,0.0104,98,0,0,0,0,1,0,0,-61.9812322,5.81537318,62.3959016,-4.63176135,0,0,0,0
3073,4002,0.03286,0.18769,0.0282,98,0,0,0,0,1,0,0,-10.6227566,-9.63047859,10.6736998,6.64599534,0,0,0,0
3132,3075,0.07582,0.18532,0.02427,98,0,0,0,0,1,0,0,0.545167945,-4.1573593,-0.53996475,1.36168457,0,0,0,0
3075,3138,0.0747,0.18259,0.02391,98,0,0,0,0,1,0,0,-11.6400353,-4.81168457,11.7346786,2.22869606,0,0,0,0
3077,3099,0.00591,0.03377,0.00508,221,0,0,0,0,1,0,0,43.1533757,2.79509108,-43.0549699,-2.80206294,0,0,0,0
3077,3131,0.01523,0.06786,0.00995,250,0,0,0,0,1,0,0,-149.49712,21.5285139,152.59126,-8.87312316,0,0,0,0
3079,3078,0.00156,0.05913,0,166,0,0,1,0,1,0,0,53.7781312,7.40274501,-53.7386195,-5.9051007,0,0,0,0
3081,3078,0.00202,0.06066,0,300,0,0,1,0,1,0,0,186.75,19.589012,-186.143423,-1.37370015,0,0,0,0
3078,3133,0.0042,0.03003,0.05475,523,0,0,0,0,1,0,0,-215.193139,46.4007769,216.968006,-40.0069541,0,0,0,0
3080,3079,0.00542,0.12325,0,90,0,0,1,0,1,0,0,41.6473704,-4.21777564,-41.5651629,6.08716168,0,0,0,0
3134,3079,0.01347,0.05936,0.02763,187,0,0,0,0,1,0,0,34.4580012,-6.53590069,-34.3180981,3.93348929,0,0,0,0
3083,3082,0.00172,0.064,0,161.06,0,0,1,0,1,0,0,109.342847,-9.71082587,-109.159462,16.5344691,0,0,0,0
3084,3082,0.00171,0.09998,0,300,0,0,1,0,1,0,0,174.37,34.2281741,-173.916689,-7.72405364,0,0,0,0
3137,3083,0.00824,0.03605,0.00549,149,0,0,0,0,1,0,0,35.174986,6.25443197,-35.0824841,-6.47306645,0,0,0,0
3086,3085,0.00703,0.2158,0,77,0,0,1,0,1,0,0,56.2499999,8.50973876,-56.0600411,-2.67857107,0,0,0,0
3087,3085,0.00831,0.19507,0,83,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
3085,3128,0.0069,0.01687,0.00221,98,0,0,0,0,1,0,0,-38.738641,-3.44015097,38.8281169,3.40057089,0,0,0,0
3089,3088,0.0005,0.02042,0,411,0,0,1,0,1,0,0,-227.738618,14.9923386,227.964084,-5.7842844,0,0,0,0
3092,3088,0.00152,0.0846,0,250,0,0,1,0,1,0,0,150,-28.7999563,-149.675787,46.8449791,0,0,0,0
5395,3088,0.00237,0.0246,0.08383,750,0,0,0,0,1,0,0,-340.494004,28.99179,342.912212,-13.5345246,0,0,0,0
5395,3088,0.00237,0.0246,0.08383,750,0,0,0,0,1,0,0,-340.494004,28.99179,342.912212,-13.5345246,0,0,0,0
3090,3089,0.00098,0.02574,0,277,0,0,1,0,1,0,0,-46.1722084,-4.55744327,46.1905243,5.03851747,0,0,0,0
3089,5334,0.0094,0.05512,0.02752,409,0,0,0,0,1,0,0,181.548093,-20.0308561,-178.838338,32.7480104,0,0,0,0
3091,3090,0.00127,0.03474,0,268,0,0,1,0,1,0,0,-46.1484724,-3.90816129,46.1722084,4.55744327,0,0,0,0
3102,3091,0.00402,0.02416,0.00328,109.76,0,0,0,0,1,0,0,-16.3818332,-36.13122,16.4374022,36.0918311,0,0,0,0
3091,3125,0.01164,0.02796,0.00379,98,0,0,0,0,1,0,0,29.7110702,43.3326112,-29.4291782,-43.0845701,0,0,0,0
3095,3094,0.00352,0.16184,0,250,0,0,1,0,1,0,0,90.45,24.1062209,-90.1950963,-12.3864453,0,0,0,0
3137,3094,0.018,0.04399,0.00576,221,0,0,0,0,1,0,0,-10.0307874,-0.747829705,10.0466939,0.128576539,0,0,0,0
3097,3096,0.00239,0.06155,0,162,0,0,1,0,1,0,0,52.1813074,-9.83470237,-52.1217686,11.3680134,0,0,0,0
3097,3096,0.00239,0.06155,0,162,0,0,1,0,1,0,0,52.1813074,-9.83470237,-52.1217686,11.3680134,0,0,0,0
3098,3096,0.0034,0.134,0,200,0,0,1,0,1,0,0,120,-23.0399955,-119.522704,41.8510894,0,0,0,0
3133,3096,0.0038,0.02718,0.04955,443,0,0,0,0,1,0,0,-42.8649412,10.2729621,42.9315604,-15.4663237,0,0,0,0
3109,3097,0.00325,0.02263,0.0037,340,0,0,0,0,1,0,0,104.686704,-17.8312175,-104.362615,19.6694047,0,0,0,0
3099,3100,0.01869,0.08329,0.01221,250,0,0,0,0,1,0,0,123.336742,-19.994267,-120.729285,30.2524306,0,0,0,0
3100,3102,0.015,0.088,0.012,98,0,0,0,0,1,0,0,49.7677033,-16.8725648,-49.3986244,17.6924841,0,0,0,0
3125,3100,0.0162,0.07086,0.01079,149,0,0,0,0,1,0,0,-61.8308218,17.2245701,62.4315816,-15.7998658,0,0,0,0
3104,3101,0.01395,0.07966,0.01197,98,0,0,0,0,1,0,0,20.6986846,1.23467056,-20.6463393,-2.30913273,0,0,0,0
6360,3101,0.03353,0.08195,0.01073,98,0,0,0,0,1,0,0,-25.7848624,2.14050207,25.9844181,-2.87215204,0,0,0,0
3105,3104,0.00965,0.2233,0,60,0,0,1,0,1,0,0,44.5,-0.739995339,-44.3335407,4.59184575,0,0,0,0
3106,3104,0.00703,0.22022,0,200,0,0,1,0,1,0,0,53.02,-2.68999517,-52.8454662,8.15739558,0,0,0,0
6156,3104,0.01785,0.07953,0.01166,149,0,0,0,0,1,0,0,-75.5462461,16.8043822,76.4803224,-13.9839119,0,0,0,0
3108,3147,0.03432,0.08389,0.01098,98,0,0,0,0,1,0,0,-13.1504358,-21.2054418,13.328756,20.3570906,0,0,0,0
3108,6065,0.02034,0.11619,0.01746,98,0,0,0,0,1,0,0,-10.3695642,14.5454418,10.4314635,-16.1681035,0,0,0,0
3110,3109,0.00505,0.2206,0,114,0,0,1,0,1,0,0,63,-12.0999862,-62.8047284,20.6300695,0,0,0,0
3112,3111,0.01169,0.25489,0,90,0,0,1,0,1,0,0,56.0999999,1.13863882,-55.7758405,5.9293672,0,0,0,0
3113,3111,0.00858,0.25519,0,90,0,0,1,0,1,0,0,56.0999999,-0.890187551,-55.8591294,8.05425885,0,0,0,0
3116,3115,0.02115,0.08773,0.01489,221,0,0,0,0,1,0,0,128.596344,-11.6536059,-125.660121,22.064964,0,0,0,0
3117,3116,0.00258,0.11311,0,80,0,0,1,0,1,0,0,47.25,4.60707439,-47.201944,-2.50024815,0,0,0,0
3118,3116,0.00353,0.07808,0,139,0,0,1,0,1,0,0,90,5.26738139,-89.7628848,-0.0226340392,0,0,0,0
3116,3136,0.01168,0.07015,0.00952,221,0,0,0,0,1,0,0,8.36848469,14.1764881,-8.34048838,-15.1395676,0,0,0,0
3120,3119,0.00248,0.09082,0,46,0,0,1,0,1,0,0,29.7,5.55364088e-10,-29.6818044,0.66634031,0,0,0,0
4002,3119,0.02215,0.13302,0.01805,98,0,0,0,0,1,0,0,-11.6836998,-6.93599534,11.7157846,4.97916989,0,0,0,0
4188,3119,0.027,0.1542,0.02317,98,0,0,0,0,1,0,0,-17.8894125,3.29463316,17.9660198,-5.64551019,0,0,0,0
3122,3121,0.00565,0.10546,0,250,0,0,1,0,1,0,0,147.75,3.54854351,-146.719383,15.6884267,0,0,0,0
