F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
3121,3129,0.00954,0.03956,0.00671,149,0,0,0,0,1,0,0,18.9221678,-25.5019011,-18.8431911,25.0229861,0,0,0,0
3121,3145,0.02936,0.13085,0.01919,149,0,0,0,0,1,0,0,96.4854842,-2.80866658,-94.1949035,10.7633781,0,0,0,0
3126,3123,0.05936,0.14511,0.019,98,0,0,0,0,1,0,0,4.38532786,23.0336878,-4.08876771,-24.5353732,0,0,0,0
6286,3124,0.018,0.1,0.016,100,0,0,0,0,1,0,0,38.3837065,-8.62881844,-38.1552621,7.96426488,0,0,0,0
3126,6059,0.04241,0.10187,0.01382,98,0,0,0,0,1,0,0,-23.890035,17.0214815,24.2020948,-17.9322253,0,0,0,0
3141,3127,0.00595,0.02651,0.00389,221,0,0,0,0,1,0,0,-84.9905776,6.4326911,85.3605464,-5.24035429,0,0,0,0
3132,3144,0.04225,0.10327,0.01352,98,0,0,0,0,1,0,0,-10.1051679,1.4473593,10.144422,-2.91224284,0,0,0,0
3134,3133,0.00391,0.20153,0,83,0,0,1,0,1,0,0,-7.10378318,5.26720522,7.10640452,-5.13209574,0,0,0,0
3135,3134,0.01014,0.22418,0,200,0,0,1,0,1,0,0,27.4193988,0.172351481,-27.354218,1.26869548,0,0,0,0
3136,3135,0.00579,0.2297,0,200,0,0,1,0,1,0,0,27.4566174,1.64888144,-27.4193988,-0.172351481,0,0,0,0
3138,3142,0.02534,0.14471,0.02175,98,0,0,0,0,1,0,0,10.716985,-9.19835089,-10.6793032,6.80110453,0,0,0,0
3138,3146,0.03674,0.1607,0.02447,149,0,0,0,0,1,0,0,-33.4016637,3.86965483,33.754217,-5.25727418,0,0,0,0
3144,3143,0.04463,0.10909,0.01428,98,0,0,0,0,1,0,0,-15.704422,1.34224284,15.8014122,-2.76348026,0,0,0,0
4003,4040,0.01209,0.07809,0.0149,250,0,0,0,0,1,0,0,-159.370086,13.5289744,162.034904,1.93006331,0,0,0,0
4103,4003,0.00838,0.05414,0.01033,221,0,0,0,0,1,0,0,-45.9771074,26.4780308,46.1788941,-26.3852155,0,0,0,0
4103,4003,0.00838,0.05414,0.01033,221,0,0,0,0,1,0,0,-45.9771074,26.4780308,46.1788941,-26.3852155,0,0,0,0
4128,4003,0.01296,0.09028,0.01476,221,0,0,0,0,1,0,0,60.6848515,-2.05802425,-60.2777026,3.17145662,0,0,0,0
4005,4004,0.00169,0.06285,0,190,0,0,1,0,1,0,0,-113.504061,5.29890844,113.693349,1.74057028,0,0,0,0
4014,4004,0.006,0.06,0.115,548,0,0,0,0,1,0,0,76.8666707,20.6297462,-76.5319156,-30.7883076,0,0,0,0
4113,4004,0.00456,0.03255,0.05934,443,0,0,0,0,1,0,0,37.2576403,-35.1589061,-37.1614332,29.0477373,0,0,0,0
4022,4005,0.02734,0.11343,0.01925,149,0,0,0,0,1,0,0,7.80497128,-10.4582031,-7.76918899,8.40413864,0,0,0,0
4114,4005,0.01989,0.11362,0.01707,221,0,0,0,0,1,0,0,43.2632946,-20.1567675,-42.8667495,20.4790727,0,0,0,0
4006,4011,0.0269,0.11766,0.01792,149,0,0,0,0,1,0,0,24.664186,0.996003836,-24.52192,-2.43347373,0,0,0,0
4006,4197,0.00624,0.04344,0.0071,221,0,0,0,0,1,0,0,-27.414186,-1.77600384,27.454782,1.2347192,0,0,0,0
4007,4027,0.00348,0.02089,0.00284,221,0,0,0,0,1,0,0,-2.42141051,-70.918239,2.57160563,71.4857973,0,0,0,0
4007,4034,0.00873,0.03892,0.00571,149,0,0,0,0,1,0,0,-73.096703,24.7434774,73.545655,-23.4033425,0,0,0,0
4007,4122,0.00469,0.02091,0.00307,221,0,0,0,0,1,0,0,-108.141886,-5.86523835,108.615511,7.61836052,0,0,0,0
4008,6112,0.01363,0.07782,0.01169,98,0,0,0,0,1,0,0,2.45464717,-10.1489665,-2.44305419,8.88658789,0,0,0,0
6155,4008,0.01482,0.06605,0.00968,149,0,0,0,0,1,0,0,-18.6095204,0.348591235,18.6552488,-1.23590326,0,0,0,0
4008,6346,0.01174,0.05229,0.00767,149,0,0,0,0,1,0,0,-53.5998959,2.17486976,53.8992368,-1.71193355,0,0,0,0
4010,4009,0.00242,0.06944,0,196.5,0,0,1,0,1,0,0,75.5921442,4.92669042,-75.4761459,-1.59820992,0,0,0,0
4010,4009,0.00315,0.06944,0,196.5,0,0,1,0,1,0,0,75.6078558,4.13130222,-75.4569933,-0.805622715,0,0,0,0
4152,4009,0.00542,0.03498,0.00667,221,0,0,0,0,1,0,0,-91.0761258,-11.1560667,91.4655247,12.882247,0,0,0,0
4152,4009,0.00542,0.03498,0.00667,221,0,0,0,0,1,0,0,-91.0761258,-11.1560667,91.4655247,12.882247,0,0,0,0
4165,4009,0.00315,0.02032,0.00388,221,0,0,0,0,1,0,0,16.0092095,11.2840514,-15.9989551,-11.6803306,0,0,0,0
4165,4009,0.00315,0.02032,0.00388,221,0,0,0,0,1,0,0,16.0092095,11.2840514,-15.9989551,-11.6803306,0,0,0,0
4011,4185,0.03112,0.13615,0.02073,149,0,0,0,0,1,0,0,8.47192003,-2.11652627,-8.45210224,-0.158877223,0,0,0,0
4034,4012,0.01625,0.09759,0.01324,221,0,0,0,0,1,0,0,-58.4056231,-2.28953559,58.8857534,3.62689247,0,0,0,0
4012,4103,0.02485,0.14192,0.02133,221,0,0,0,0,1,0,0,68.8813978,-11.1848808,-67.8615977,14.489118,0,0,0,0
4012,4121,0.01296,0.07781,0.01056,98,0,0,0,0,1,0,0,-12.7963784,12.5980166,12.833556,-13.6120411,0,0,0,0
4012,4171,0.02502,0.11152,0.01635,221,0,0,0,0,1,0,0,-128.710773,50.0780794,132.775294,-33.8680548,0,0,0,0
4013,4089,0.01437,0.09281,0.01771,250,0,0,0,0,1,0,0,-138.953211,53.3427935,141.719284,-37.4872636,0,0,0,0
4107,4013,0.02623,0.06413,0.0084,98,0,0,0,0,1,0,0,-21.4153824,25.5476272,21.6684453,-25.9095898,0,0,0,0
4013,4122,0.00312,0.01784,0.00268,98,0,0,0,0,1,0,0,24.9347654,-53.6032037,-24.8409338,53.827393,0,0,0,0
4015,4014,0.00058,0.03637,0,321,0,0,1,0,1,0,0,-72.4788003,17.7615551,72.5055813,-16.0822001,0,0,0,0
4015,4014,0.00058,0.03637,0,321,0,0,1,0,1,0,0,-72.4788003,17.7615551,72.5055813,-16.0822001,0,0,0,0
4014,4131,0.01669,0.11926,0.21744,443,0,0,0,0,1,0,0,-56.2730273,-1.52951512,56.7338103,-21.1026501,0,0,0,0
4188,4015,0.03538,0.21243,0.02883,98,0,0,0,0,1,0,0,14.9194125,-4.13463317,-14.8523994,1.06079894,0,0,0,0
4016,4023,0.01228,0.07374,0.01001,98,0,0,0,0,1,0,0,38.6510218,-9.67712956,-38.4818569,9.54482485,0,0,0,0
4117,4016,0.01709,0.0709,0.01203,149,0,0,0,0,1,0,0,45.2130714,-7.99201593,-44.9010218,7.90712956,0,0,0,0
4081,4017,0.00217,0.01515,0.00248,221,0,0,0,0,1,0,0,87.1990735,6.47607556,-87.0557657,-5.76204821,0,0,0,0
4081,4017,0.00217,0.01515,0.00248,221,0,0,0,0,1,0,0,87.1990735,6.47607556,-87.0557657,-5.76204821,0,0,0,0
4017,4087,0.00568,0.02531,0.00371,149,0,0,0,0,1,0,0,20.2446206,-52.2040553,-20.0911893,52.4557259,0,0,0,0
4017,4123,0.00492,0.03426,0.0056,221,0,0,0,0,1,0,0,64.3069109,38.3481518,-64.0665049,-37.3104027,0,0,0,0
4018,4037,0.01371,0.06107,0.00896,149,0,0,0,0,1,0,0,48.9333753,-27.6738357,-48.5642391,28.2666152,0,0,0,0
4149,4018,0.01472,0.06561,0.00962,149,0,0,0,0,1,0,0,56.5582432,-24.6037482,-56.0733753,25.6538357,0,0,0,0
4019,4067,0.00919,0.06276,0.01068,221,0,0,0,0,1,0,0,-76.8506235,15.2961206,77.3646757,-12.9594949,0,0,0,0
4019,4067,0.00919,0.06276,0.01068,221,0,0,0,0,1,0,0,-76.8506235,15.2961206,77.3646757,-12.9594949,0,0,0,0
4019,4121,0.02026,0.04952,0.00648,98,0,0,0,0,1,0,0,17.8712469,-69.0722412,-16.943556,70.6061776,0,0,0,0
4051,4020,0.01602,0.10945,0.01862,221,0,0,0,0,1,0,0,-71.6485831,16.6970098,72.4250712,-13.4757264,0,0,0,0
4051,4020,0.01602,0.10945,0.01862,221,0,0,0,0,1,0,0,-71.6485831,16.6970098,72.4250712,-13.4757264,0,0,0,0
4020,4123,0.00803,0.03577,0.00525,149,0,0,0,0,1,0,0,-13.8612818,-5.54684877,13.8771199,5.03091166,0,0,0,0
4150,4020,0.00418,0.02912,0.00476,221,0,0,0,0,1,0,0,124.980039,3.95256249,-124.39943,-0.440849195,0,0,0,0
4150,4020,0.00418,0.02912,0.00476,221,0,0,0,0,1,0,0,124.980039,3.95256249,-124.39943,-0.440849195,0,0,0,0
4089,4021,0.01219,0.05329,0.00812,156.45,0,0,0,0,1,0,0,71.0181698,-8.8641956,-70.4578353,10.4131475,0,0,0,0
4021,4167,0.00965,0.04299,0.0063,149,0,0,0,0,1,0,0,38.4878353,-19.4731475,-38.3266239,19.4918334,0,0,0,0
4187,4022,0.02501,0.10376,0.01761,149,0,0,0,0,1,0,0,13.4258009,-10.6136886,-13.3649713,8.87820306,0,0,0,0
6112,4023,0.04152,0.10149,0.01329,98,0,0,0,0,1,0,0,-32.9806604,10.529637,33.4218569,-10.9748249,0,0,0,0
4025,4024,0.0013,0.04477,0,260,0,0,1,0,1,0,0,-125.182708,17.5333471,125.363484,-11.307676,0,0,0,0
4026,4024,0.00148,0.06658,0,500,0,0,1,0,1,0,0,147.119245,-25.0099308,-146.820012,38.4713805,0,0,0,0
4026,4024,0.00148,0.06658,0,500,0,0,1,0,1,0,0,147.119245,-25.0099308,-146.820012,38.4713805,0,0,0,0
4131,4024,0.00611,0.05974,0.11495,647,0,0,0,0,1,0,0,-206.952876,69.0313125,209.447495,-58.0284057,0,0,0,0
6263,4024,0.00754,0.05386,0.0982,443,0,0,0,0,1,0,0,41.283398,-2.82196065,-41.1709563,-7.60667941,0,0,0,0
4025,4117,0.00307,0.01981,0.00378,260,0,0,0,0,1,0,0,125.182708,-17.5333471,-124.755999,19.8525226,0,0,0,0
4027,4088,0.00276,0.01883,0.0032,221,0,0,0,0,1,0,0,-33.8458028,-44.9678987,33.9188024,45.0817478,0,0,0,0
4027,4088,0.00276,0.01883,0.0032,221,0,0,0,0,1,0,0,-33.8458028,-44.9678987,33.9188024,45.0817478,0,0,0,0
4029,4028,0.00077,0.04468,0,148.8,0,0,1,0,1,0,0,-70.2813686,7.10336099,70.3144355,-5.18462191,0,0,0,0
4029,4028,0.00077,0.04468,0,148.8,0,0,1,0,1,0,0,-70.2813686,7.10336099,70.3144355,-5.18462191,0,0,0,0
4030,4028,0.00053,0.0395,0,241.5,0,0,1,0,1,0,0,76.6043286,-25.3099959,-76.5740012,27.5702459,0,0,0,0
4030,4028,0.00053,0.0395,0,241.5,0,0,1,0,1,0,0,76.6043286,-25.3099959,-76.5740012,27.5702459,0,0,0,0
4030,4028,0.00053,0.0395,0,250,0,0,1,0,1,0,0,76.6043286,-25.3099959,-76.5740012,27.5702459,0,0,0,0
4028,7043,0.00286,0.02045,0.03728,443,0,0,0,0,1,0,0,-104.260471,-12.7992649,104.531843,10.4043287,0,0,0,0
4028,7274,0.00028,0.00295,0.01006,750,0,0,0,0,1,0,0,96.6768018,-29.7711145,-96.6521329,28.8659219,0,0,0,0
4028,7274,0.00028,0.00295,0.01006,750,0,0,0,0,1,0,0,96.6768018,-29.7711145,-96.6521329,28.8659219,0,0,0,0
4029,6253,0.01201,0.0776,0.0148,221,0,0,0,0,1,0,0,122.643781,-26.2714083,-121.022352,35.0146753,0,0,0,0
7275,4029,0.00321,0.01407,0.00214,149,0,0,0,0,1,0,0,-17.9059811,-12.2559863,17.9189559,12.0646863,0,0,0,0
4031,4043,0.04121,0.18028,0.02746,149,0,0,0,0,1,0,0,-7.18438682,6.32134418,7.22538171,-9.25637613,0,0,0,0
4147,4031,0.02053,0.0898,0.01368,149,0,0,0,0,1,0,0,-4.42370621,5.5748162,4.43438682,-7.10134417,0,0,0,0
4051,4032,0.02109,0.05154,0.00675,102.9,0,0,0,0,1,0,0,30.667063,-2.91902744,-30.4894003,2.59784943,0,0,0,0
4141,4032,0.01931,0.08605,0.01262,149,0,0,0,0,1,0,0,61.6773044,30.4961605,-60.9005997,-28.4878494,0,0,0,0
4033,4101,0.0036,0.016,0.003,150,0,0,0,0,1,0,0,-35.5599288,21.097163,35.6155372,-21.1827856,0,0,0,0
4033,4147,0.00984,0.06854,0.0112,221,0,0,0,0,1,0,0,-50.6329842,-24.0919223,50.9087497,24.743704,0,0,0,0
4033,4147,0.00984,0.06854,0.0112,221,0,0,0,0,1,0,0,-50.6329842,-24.0919223,50.9087497,24.743704,0,0,0,0
4033,4190,0.00397,0.01648,0.0028,223.5,0,0,0,0,1,0,0,10.5758972,-8.68331842,-10.5693038,8.39923713,0,0,0,0
4034,4154,0.01506,0.10289,0.01751,221,0,0,0,0,1,0,0,-52.780032,15.0328781,53.1767202,-14.3331601,0,0,0,0
4064,4035,0.00506,0.02099,0.00356,149,0,0,0,0,1,0,0,59.3378471,26.2308613,-59.1501323,-25.8540991,0,0,0,0
4035,4150,0.02431,0.05942,0.00778,98,0,0,0,0,1,0,0,-20.0098675,3.42409909,20.0999663,-4.07770183,0,0,0,0
4132,4036,0.03455,0.15396,0.02258,149,0,0,0,0,1,0,0,50.5763141,7.19518185,-49.8102585,-6.39779978,0,0,0,0
4036,4189,0.05901,0.14424,0.01889,98,0,0,0,0,1,0,0,14.7402586,-3.54220022,-14.6236823,1.70027651,0,0,0,0
4037,4054,0.00975,0.05854,0.00794,98,0,0,0,0,1,0,0,30.6810396,8.99972798,-30.5961355,-9.42336115,0,0,0,0
4099,4037,0.01617,0.07075,0.01077,149,0,0,0,0,1,0,0,10.9943446,-32.1142486,-10.8368005,31.5508076,0,0,0,0
4054,4038,0.01093,0.06561,0.0089,98,0,0,0,0,1,0,0,24.9961355,7.83336115,-24.9310931,-8.47453772,0,0,0,0
4038,4125,0.01635,0.09341,0.01404,98,0,0,0,0,1,0,0,-24.7135959,8.94871431,24.8138744,-9.98512071,0,0,0,0
4038,4178,0.03181,0.07775,0.01018,98,0,0,0,0,1,0,0,-33.655311,-24.0741766,34.1208078,24.0101786,0,0,0,0
4040,4039,0.00078,0.02871,0,384,0,0,1,0,1,0,0,-222.630001,70.8683697,222.987334,-57.7157944,0,0,0,0
4040,4039,0.00078,0.02871,0,384,0,0,1,0,1,0,0,-222.630001,70.8683697,222.987334,-57.7157944,0,0,0,0
4073,4039,0.00022,0.00224,0.00764,750,0,0,0,0,1,0,0,-185.525052,-0.446206905,185.590485,0.227964463,0,0,0,0
4073,4039,0.00022,0.00224,0.00764,750,0,0,0,0,1,0,0,-185.525052,-0.446206905,185.590485,0.227964463,0,0,0,0
4039,4151,0.00765,0.07956,0.27111,750,0,0,0,0,1,0,0,-272.385212,38.3252199,277.478997,-16.7232457,0,0,0,0
4039,4151,0.00765,0.07956,0.27111,750,0,0,0,0,1,0,0,-272.385212,38.3252199,277.478997,-16.7232457,0,0,0,0
4039,4151,0.00765,0.07956,0.27111,750,0,0,0,0,1,0,0,-272.385212,38.3252199,277.478997,-16.7232457,0,0,0,0
4074,4040,0.00148,0.00957,0.00183,250,0,0,0,0,1,0,0,151.674165,-65.7836031,-151.332467,67.7758072,0,0,0,0
4074,4040,0.00148,0.00957,0.00183,250,0,0,0,0,1,0,0,151.674165,-65.7836031,-151.332467,67.7758072,0,0,0,0
4074,4040,0.00148,0.00957,0.00183,250,0,0,0,0,1,0,0,151.674165,-65.7836031,-151.332467,67.7758072,0,0,0,0
4079,4040,0.00457,0.03186,0.00521,300,0,0,0,0,1,0,0,-169.397943,-6.60949231,170.520833,13.82273,0,0,0,0
4079,4040,0.00457,0.03186,0.00521,300,0,0,0,0,1,0,0,-169.397943,-6.60949231,170.520833,13.82273,0,0,0,0
4079,4040,0.00457,0.03186,0.00521,300,0,0,0,0,1,0,0,-169.397943,-6.60949231,170.520833,13.82273,0,0,0,0
4042,4041,0.00056,0.03546,0,442,0,0,1,0,1,0,0,-254.24314,48.9251977,254.560993,-28.7982847,0,0,0,0
4042,4041,0.00056,0.03546,0,442,0,0,1,0,1,0,0,-254.24314,48.9251977,254.560993,-28.7982847,0,0,0,0
4042,4041,0.00056,0.03546,0,442,0,0,1,0,1,0,0,-254.24314,48.9251977,254.560993,-28.7982847,0,0,0,0
4073,4041,0.0019,0.01971,0.06717,820,0,0,0,0,1,0,0,384.273719,-25.7363377,-381.84149,43.1974271,0,0,0,0
4073,4041,0.0019,0.01971,0.06717,820,0,0,0,0,1,0,0,384.273719,-25.7363377,-381.84149,43.1974271,0,0,0,0
4088,4042,0.00312,0.02015,0.00384,375,0,0,0,0,1,0,0,-140.178802,95.8830522,140.92369,-91.531394,0,0,0,0
4088,4042,0.00312,0.02015,0.00384,375,0,0,0,0,1,0,0,-140.178802,95.8830522,140.92369,-91.531394,0,0,0,0
4107,4042,0.00298,0.01925,0.00367,331.5,0,0,0,0,1,0,0,-132.401968,14.8092204,132.85102,-12.3414026,0,0,0,0
4107,4042,0.00298,0.01925,0.00367,331.5,0,0,0,0,1,0,0,-132.401968,14.8092204,132.85102,-12.3414026,0,0,0,0
4043,4119,0.01218,0.05428,0.00796,149,0,0,0,0,1,0,0,-9.69538171,8.55637613,9.71436789,-9.36277987,0,0,0,0
4045,4044,0.00353,0.16159,0,120,0,0,1,0,1,0,0,93.4,-1.5399814,-93.1200166,14.3565573,0,0,0,0
4046,4044,0.00669,0.2458,0,40,0,0,1,0,1,0,0,28.5,-0.469985658,-28.4513112,2.25888053,0,0,0,0
4047,4044,0.00557,0.09157,0,250,0,0,1,0,1,0,0,27.48,-3.2299849,-27.4417835,3.85825813,0,0,0,0
4044,4119,0.00264,0.01804,0.00307,221,0,0,0,0,1,0,0,119.334413,-6.55135488,-118.997557,8.51013954,0,0,0,0
4185,4044,0.03117,0.13891,0.02037,149,0,0,0,0,1,0,0,-29.3878977,12.9191224,29.6786987,-13.9223411,0,0,0,0
4048,4154,0.00408,0.02784,0.00474,221,0,0,0,0,1,0,0,79.7245181,-5.8603276,-79.4967202,6.87316008,0,0,0,0
4048,4155,0.00335,0.02332,0.00381,221,0,0,0,0,1,0,0,-46.4122591,1.0751638,46.4753873,-1.07207472,0,0,0,0
4048,4155,0.00335,0.02332,0.00381,221,0,0,0,0,1,0,0,-46.4122591,1.0751638,46.4753873,-1.07207472,0,0,0,0
4050,4049,0.00389,0.07962,0,195,0,0,1,0,1,0,0,75,-12.776888,-74.7968002,16.9359535,0,0,0,0
4050,4049,0.00389,0.07962,0,195,0,0,1,0,1,0,0,75,-12.776888,-74.7968002,16.9359535,0,0,0,0
4086,4049,0.00927,0.04053,0.00617,149,0,0,0,0,1,0,0,2.08329159,55.4749598,-1.83616399,-55.1031069,0,0,0,0
4049,4194,0.00379,0.02643,0.00432,221,0,0,0,0,1,0,0,75.7148822,10.6155999,-75.5179406,-9.72620112,0,0,0,0
4049,4194,0.00379,0.02643,0.00432,221,0,0,0,0,1,0,0,75.7148822,10.6155999,-75.5179406,-9.72620112,0,0,0,0
4052,4051,0.00406,0.16879,0,100,0,0,1,0,1,0,0,44.1999996,22.4999827,-44.1166176,-19.0334689,0,0,0,0
4127,4051,0.01554,0.08876,0.01334,221,0,0,0,0,1,0,0,-66.5501148,39.8476171,67.3567209,-36.7715233,0,0,0,0
4053,4152,0.0091,0.06213,0.01057,221,0,0,0,0,1,0,0,-57.5261499,-2.18174015,57.7865921,2.72964964,0,0,0,0
4053,4152,0.0091,0.06213,0.01057,221,0,0,0,0,1,0,0,-57.5261499,-2.18174015,57.7865921,2.72964964,0,0,0,0
4053,4191,0.02289,0.14783,0.0282,221,0,0,0,0,1,0,0,57.4711499,2.16674015,-56.8149225,-1.14787549,0,0,0,0
4053,4191,0.02289,0.14783,0.0282,221,0,0,0,0,1,0,0,57.4711499,2.16674015,-56.8149225,-1.14787549,0,0,0,0
4055,4078,0.00454,0.03104,0.00528,221,0,0,0,0,1,0,0,23.1362262,6.3899223,-23.1128542,-6.8233646,0,0,0,0
4055,4078,0.00454,0.03104,0.00528,221,0,0,0,0,1,0,0,23.1362262,6.3899223,-23.1128542,-6.8233646,0,0,0,0
4055,4109,0.01141,0.04991,0.0076,149,0,0,0,0,1,0,0,77.1645583,-3.32514134,-76.5606906,5.11540618,0,0,0,0
4055,4145,0.0037,0.02577,0.00421,221,0,0,0,0,1,0,0,-70.6085054,-7.24735163,70.7738478,7.92269303,0,0,0,0
4055,4145,0.0037,0.02577,0.00421,221,0,0,0,0,1,0,0,-70.6085054,-7.24735163,70.7738478,7.92269303,0,0,0,0
4057,4056,0.0009,0.03263,0,500,0,0,1,0,1,0,0,-319.542962,-28.9707387,320.347846,58.1522616,0,0,0,0
4058,4056,0.00136,0.05833,0,185,0,0,1,0,1,0,0,143.999997,22.9314137,-143.761021,-12.6817964,0,0,0,0
4059,4056,0.00197,0.04935,0,185,0,0,1,0,1,0,0,143.999997,23.6127808,-143.653317,-14.9281745,0,0,0,0
4060,4056,0.00213,0.08417,0,185,0,0,1,0,1,0,0,143.999997,18.3548036,-143.629044,-3.69607709,0,0,0,0
4061,4056,0.00148,0.05744,0,259,0,0,1,0,1,0,0,172.329988,24.2420463,-171.959556,-9.86528775,0,0,0,0
4062,4056,0.00287,0.0718,0,264,0,0,1,0,1,0,0,167.538157,18.9423133,-166.863877,-2.07355819,0,0,0,0
4063,4056,0.00077,0.05841,0,260,0,0,1,0,1,0,0,172.329993,26.1953443,-172.136641,-11.528244,0,0,0,0
4056,4158,0.00124,0.01287,0.04387,750,0,0,0,0,1,0,0,376.105503,17.8983355,-374.62129,-7.66597219,0,0,0,0
4056,4181,0.00117,0.01146,0.02204,647,0,0,0,0,1,0,0,245.550108,-21.2774592,-244.951012,24.5336358,0,0,0,0
4108,4057,0.00271,0.01748,0.00334,221,0,0,0,0,1,0,0,-59.3159285,-7.79958883,59.4005606,7.96200326,0,0,0,0
4108,4057,0.00271,0.01748,0.00334,221,0,0,0,0,1,0,0,-59.3159285,-7.79958883,59.4005606,7.96200326,0,0,0,0
4057,4145,0.00563,0.03924,0.00641,221,0,0,0,0,1,0,0,100.37092,6.52336611,-99.8758756,-3.80596027,0,0,0,0
4057,4145,0.00563,0.03924,0.00641,221,0,0,0,0,1,0,0,100.37092,6.52336611,-99.8758756,-3.80596027,0,0,0,0
4065,4064,0.00915,0.19147,0,100,0,0,1,0,1,0,0,46.9999987,10.4098997,-46.8201056,-6.64551352,0,0,0,0
4069,4064,0.00989,0.02376,0.00322,98,0,0,0,0,1,0,0,25.1582474,-7.17356305,-25.0990499,6.94926058,0,0,0,0
4064,4099,0.00946,0.06459,0.01099,221,0,0,0,0,1,0,0,73.0858481,-13.5817211,-72.6276397,15.4574337,0,0,0,0
4064,4099,0.00946,0.06459,0.01099,221,0,0,0,0,1,0,0,73.0858481,-13.5817211,-72.6276397,15.4574337,0,0,0,0
4064,4104,0.00622,0.04017,0.00766,221,0,0,0,0,1,0,0,-71.2051936,-0.935583042,71.4824626,1.85112372,0,0,0,0
4064,4104,0.00622,0.04017,0.00766,221,0,0,0,0,1,0,0,-71.2051936,-0.935583042,71.4824626,1.85112372,0,0,0,0
4066,4068,0.013,0.05797,0.0085,149,0,0,0,0,1,0,0,-24.152919,27.7349914,24.3036032,-28.0646541,0,0,0,0
4066,4107,0.00316,0.02043,0.0039,221,0,0,0,0,1,0,0,-83.6885405,45.4498223,83.9296596,-44.353034,0,0,0,0
4066,4107,0.00316,0.02043,0.0039,221,0,0,0,0,1,0,0,-83.6885405,45.4498223,83.9296596,-44.353034,0,0,0,0
4111,4067,0.00346,0.02362,0.00402,300,0,0,0,0,1,0,0,-193.076043,33.1185636,194.286008,-25.2998597,0,0,0,0
4194,4067,0.00473,0.03294,0.00539,300,0,0,0,0,1,0,0,170.730229,6.01544867,-169.491786,2.01294983,0,0,0,0
4194,4067,0.00473,0.03294,0.00539,300,0,0,0,0,1,0,0,170.730229,6.01544867,-169.491786,2.01294983,0,0,0,0
4194,4067,0.00473,0.03294,0.00539,300,0,0,0,0,1,0,0,170.730229,6.01544867,-169.491786,2.01294983,0,0,0,0
4068,4103,0.00973,0.05555,0.00835,147,0,0,0,0,1,0,0,30.1754012,-21.0147653,-30.0641874,20.6694341,0,0,0,0
4068,4186,0.01855,0.08268,0.01212,149,0,0,0,0,1,0,0,-82.4690044,41.1494195,83.8305034,-36.4731881,0,0,0,0
4069,4072,0.00681,0.03892,0.00585,98,0,0,0,0,1,0,0,-29.3982472,5.97356295,29.4522954,-6.33079761,0,0,0,0
4071,4070,0.00121,0.04292,0,353,0,0,1,0,1,0,0,-191.611731,-25.6122444,192.019918,40.0910931,0,0,0,0
4071,4070,0.00121,0.04292,0,353,0,0,1,0,1,0,0,-191.611731,-25.6122444,192.019918,40.0910931,0,0,0,0
4070,4183,0.002,0.02,0.07,443,0,0,0,0,1,0,0,-0.524131103,-26.5766379,0.533079226,18.6498799,0,0,0,0
4070,4192,0.00137,0.01421,0.04843,750,0,0,0,0,1,0,0,-191.757853,-26.8027742,192.206444,25.9006773,0,0,0,0
4070,4192,0.00137,0.01421,0.04843,750,0,0,0,0,1,0,0,-191.757853,-26.8027742,192.206444,25.9006773,0,0,0,0
4106,4071,0.009,0.0401,0.00588,221,0,0,0,0,1,0,0,-100.867362,31.9095393,101.773462,-28.5255112,0,0,0,0
4072,4156,0.00671,0.0278,0.00472,221,0,0,0,0,1,0,0,125.717654,-16.242473,-124.77094,19.6291152,0,0,0,0
4072,4168,0.00284,0.01981,0.00324,221,0,0,0,0,1,0,0,-103.439974,3.96163533,103.707362,-2.46606852,0,0,0,0
4072,4168,0.00284,0.01981,0.00324,221,0,0,0,0,1,0,0,-103.439974,3.96163533,103.707362,-2.46606852,0,0,0,0
4074,4073,0.00046,0.01717,0,416.85,0,0,1,0,1,0,0,-258.442941,87.9763233,258.732697,-77.1608863,0,0,0,0
4074,4073,0.00046,0.01717,0,416.85,0,0,1,0,1,0,0,-258.442941,87.9763233,258.732697,-77.1608863,0,0,0,0
4075,4073,0.0015,0.06318,0,220,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4076,4073,0.0015,0.05994,0,220,0,0,1,0,1,0,0,52.9000001,-19.5699979,-52.8579323,21.251026,0,0,0,0
4077,4073,0.00135,0.06817,0,220,0,0,1,0,1,0,0,52.9000001,-19.569998,-52.8620159,21.4880597,0,0,0,0
4146,4073,0.006,0.06,0.115,548,0,0,0,0,1,0,0,65.8914973,-13.3642805,-65.6637534,2.34201572,0,0,0,0
4073,4183,0.01015,0.07248,0.13214,750,0,0,0,0,1,0,0,-328.012914,80.3214041,338.128214,-23.3313922,0,0,0,0
4192,4073,0.0062,0.06449,0.21975,820,0,0,0,0,1,0,0,425.291579,-5.51216621,-415.566111,81.2843563,0,0,0,0
4155,4074,0.01013,0.05786,0.00869,221,0,0,0,0,1,0,0,-61.4946354,-20.3042596,61.8633877,21.3981628,0,0,0,0
4120,4078,0.00325,0.01949,0.00265,250,0,0,0,0,1,0,0,35.5666572,9.8534059,-35.5272793,-9.91499685,0,0,0,0
4078,4180,0.01569,0.08959,0.01346,98,0,0,0,0,1,0,0,-2.31701228,-0.25827395,2.31779847,-1.24526267,0,0,0,0
4079,4157,0.00338,0.02308,0.00393,375,0,0,0,0,1,0,0,168.491915,-14.3407615,-167.665661,19.5238446,0,0,0,0
4079,4157,0.00338,0.02308,0.00393,375,0,0,0,0,1,0,0,168.491915,-14.3407615,-167.665661,19.5238446,0,0,0,0
4081,4080,0.00112,0.06024,0,171,0,0,1,0,1,0,0,-87.1990735,-6.47607555,87.2730207,10.4533748,0,0,0,0
4081,4080,0.00112,0.06024,0,171,0,0,1,0,1,0,0,-87.1990735,-6.47607555,87.2730207,10.4533748,0,0,0,0
4082,4080,0.00121,0.05053,0,342,0,0,1,0,1,0,0,215.725933,23.8295567,-215.246695,-3.81639773,0,0,0,0
4083,4080,0.00111,0.04655,0,342,0,0,1,0,1,0,0,218.556826,23.0896613,-218.105417,-4.15893265,0,0,0,0
4084,4080,0.00039,0.02538,0,338,0,0,1,0,1,0,0,241.45287,24.4619796,-241.258412,-11.8072648,0,0,0,0
4085,4080,0.00054,0.02176,0,500,0,0,1,0,1,0,0,105.600003,10.6072775,-105.548257,-8.52211484,0,0,0,0
4140,4080,0.00421,0.04377,0.14917,750,0,0,0,0,1,0,0,-206.470394,16.1446375,208.030087,-17.3633805,0,0,0,0
4080,4151,0.00484,0.05033,0.17151,750,0,0,0,0,1,0,0,213.70917,-6.95193113,-211.819705,6.6491357,0,0,0,0
4080,4181,0.00409,0.03994,0.07686,647,0,0,0,0,1,0,0,-239.00547,11.5083637,241.011045,-0.973535338,0,0,0,0
4183,4080,0.002,0.02,0.07,820,0,0,0,0,1,0,0,-419.812397,2.34110296,422.878952,20.2049082,0,0,0,0
4086,4106,0.02192,0.09592,0.01461,149,0,0,0,0,1,0,0,-62.1855452,45.8331527,63.3173622,-42.5495393,0,0,0,0
4110,4086,0.01641,0.07179,0.01093,149,0,0,0,0,1,0,0,-39.9770154,-13.7489842,40.2322536,13.6035087,0,0,0,0
4156,4087,0.00563,0.02463,0.00375,221,0,0,0,0,1,0,0,-17.6220456,-86.8725151,18.0111893,88.1421793,0,0,0,0
4090,4089,0.01451,0.58764,0,28,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4091,4089,0.00427,0.20036,0,37,0,0,1,0,1,0,0,23.4999996,-2.86999549,-23.4782639,3.88989398,0,0,0,0
4092,4089,0.0034,0.12539,0,48,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4093,4089,0.01405,0.24296,0,40,0,0,1,0,1,0,0,27.9999996,-3.41999487,-27.898329,5.17813687,0,0,0,0
4094,4089,0.00238,0.09215,0,40,0,0,1,0,1,0,0,27.9999996,-3.41999553,-27.9828931,4.08233385,0,0,0,0
4095,4089,0.0077,0.18665,0,40,0,0,1,0,1,0,0,27.9999996,-3.41999528,-27.944384,4.76813206,0,0,0,0
4096,4089,0.01248,0.29442,0,40,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4097,4089,0.00925,0.21151,0,40,0,0,1,0,1,0,0,27.9999996,-3.41999519,-27.9330943,4.94984872,0,0,0,0
4098,4089,0.01041,0.22475,0,40,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4089,4194,0.01637,0.06793,0.01153,166.88,0,0,0,0,1,0,0,-86.1004892,21.0431138,87.2603924,-17.5140174,0,0,0,0
4169,4099,0.00915,0.0625,0.01063,221,0,0,0,0,1,0,0,-59.2614148,2.28066609,59.5454675,-1.55030943,0,0,0,0
4169,4099,0.00915,0.0625,0.01063,221,0,0,0,0,1,0,0,-59.2614148,2.28066609,59.5454675,-1.55030943,0,0,0,0
4100,4120,0.00186,0.00773,0.00131,250,0,0,0,0,1,0,0,82.2066053,23.383878,-82.0866571,-23.0334059,0,0,0,0
4150,4100,0.00216,0.01393,0.00266,232.05,0,0,0,0,1,0,0,-141.295022,-3.6887116,141.678298,5.86002631,0,0,0,0
4150,4100,0.00216,0.01393,0.00266,232.05,0,0,0,0,1,0,0,-141.295022,-3.6887116,141.678298,5.86002631,0,0,0,0
4168,4100,0.00185,0.01287,0.0021,221,0,0,0,0,1,0,0,139.03958,18.458129,-138.721067,-16.4813102,0,0,0,0
4168,4100,0.00185,0.01287,0.0021,221,0,0,0,0,1,0,0,139.03958,18.458129,-138.721067,-16.4813102,0,0,0,0
4168,4100,0.00185,0.01287,0.0021,221,0,0,0,0,1,0,0,139.03958,18.458129,-138.721067,-16.4813102,0,0,0,0
4175,4101,0.01931,0.08013,0.0136,149,0,0,0,0,1,0,0,72.5653888,10.0467234,-71.6609898,-7.82817031,0,0,0,0
4197,4101,0.02022,0.09011,0.01321,156.45,0,0,0,0,1,0,0,93.6514134,12.7379037,-92.0945473,-7.29904408,0,0,0,0
4126,4102,0.00411,0.02652,0.00506,300,0,0,0,0,1,0,0,173.67783,-30.7382443,-172.545686,37.4713611,0,0,0,0
4126,4102,0.00411,0.02652,0.00506,300,0,0,0,0,1,0,0,173.67783,-30.7382443,-172.545686,37.4713611,0,0,0,0
4102,4171,0.00634,0.04334,0.00737,280,0,0,0,0,1,0,0,160.460686,-40.8963611,-158.92763,50.5344369,0,0,0,0
4102,4171,0.00634,0.04334,0.00737,280,0,0,0,0,1,0,0,160.460686,-40.8963611,-158.92763,50.5344369,0,0,0,0
4105,4104,0.00385,0.08871,0,143.36,0,0,1,0,1,0,0,67.4999995,16.5025387,-67.3422825,-12.8684929,0,0,0,0
4105,4104,0.00385,0.08871,0,143.36,0,0,1,0,1,0,0,67.4999995,16.5025387,-67.3422825,-12.8684929,0,0,0,0
4145,4104,0.01294,0.03109,0.00422,98,0,0,0,0,1,0,0,8.34405611,-22.3634657,-8.28036006,22.0347385,0,0,0,0
4170,4108,0.00818,0.0358,0.00545,149,0,0,0,0,1,0,0,-89.7050664,-5.61988172,90.291857,7.56917766,0,0,0,0
4109,4156,0.00373,0.02127,0.0032,147,0,0,0,0,1,0,0,-34.2993093,-36.5254062,34.3829858,36.6433998,0,0,0,0
4110,4171,0.02886,0.11974,0.02032,149,0,0,0,0,1,0,0,-17.3729846,-2.50101584,17.4499658,0.493532218,0,0,0,0
4186,4111,0.00861,0.0384,0.00563,221,0,0,0,0,1,0,0,-88.0704462,66.1089792,88.9960426,-62.6085636,0,0,0,0
4124,4112,0.01932,0.13196,0.02245,221,0,0,0,0,1,0,0,-105.884114,13.7369586,107.796471,-3.29036066,0,0,0,0
4124,4112,0.01932,0.13196,0.02245,221,0,0,0,0,1,0,0,-105.884114,13.7369586,107.796471,-3.29036066,0,0,0,0
4112,4141,0.0066,0.04599,0.00752,221,0,0,0,0,1,0,0,-110.591471,2.50036066,111.279334,1.40437412,0,0,0,0
4112,4141,0.0066,0.04599,0.00752,221,0,0,0,0,1,0,0,-110.591471,2.50036066,111.279334,1.40437412,0,0,0,0
4114,4113,0.00072,0.01874,0,387,0,0,1,0,1,0,0,-165.334286,-26.3866495,165.5139,31.0616015,0,0,0,0
4115,4113,0.00101,0.05405,0,180,0,0,1,0,1,0,0,39.5400001,-14.629997,-39.5239905,15.4867452,0,0,0,0
4116,4113,0.00162,0.05686,0,180,0,0,1,0,1,0,0,39.5400001,-14.6299969,-39.5143125,15.5315999,0,0,0,0
4146,4113,0.0025,0.02448,0.04711,548,0,0,0,0,1,0,0,124.082843,24.9442765,-123.733237,-26.9210405,0,0,0,0
4190,4114,0.00237,0.01616,0.00275,221,0,0,0,0,1,0,0,-60.9453481,-22.9646186,61.0354955,23.2717085,0,0,0,0
4190,4114,0.00237,0.01616,0.00275,221,0,0,0,0,1,0,0,-60.9453481,-22.9646186,61.0354955,23.2717085,0,0,0,0
4117,4172,0.01489,0.06176,0.01048,149,0,0,0,0,1,0,0,60.6529274,-17.2105067,-60.1403331,18.1307155,0,0,0,0
4139,4118,0.0147,0.08395,0.01262,98,0,0,0,0,1,0,0,42.0141279,-4.17623618,-41.7823379,4.0809791,0,0,0,0
4148,4118,0.0246,0.14051,0.02111,98,0,0,0,0,1,0,0,-27.7213742,6.66936153,27.902338,-8.0109791,0,0,0,0
4164,4119,0.02453,0.1676,0.02851,221,0,0,0,0,1,0,0,-53.039922,16.2793612,53.7131889,-14.8973597,0,0,0,0
4122,4157,0.00313,0.02183,0.00357,221,0,0,0,0,1,0,0,-114.942289,36.6448001,115.330661,-34.3538446,0,0,0,0
4122,4157,0.00313,0.02183,0.00357,221,0,0,0,0,1,0,0,-114.942289,36.6448001,115.330661,-34.3538446,0,0,0,0
4123,4180,0.01637,0.09826,0.01333,98,0,0,0,0,1,0,0,-40.310615,6.63949103,40.556064,-6.6594394,0,0,0,0
4128,4124,0.02044,0.13201,0.02518,221,0,0,0,0,1,0,0,-92.0974257,24.5728584,93.6941137,-17.1919586,0,0,0,0
4128,4124,0.02044,0.13201,0.02518,221,0,0,0,0,1,0,0,-92.0974257,24.5728584,93.6941137,-17.1919586,0,0,0,0
6264,4125,0.03218,0.07865,0.0103,98,0,0,0,0,1,0,0,29.5804806,-9.23169399,-29.3138744,8.7051207,0,0,0,0
4193,4126,0.00522,0.0364,0.00595,250,0,0,0,0,1,0,0,159.406915,-1.03693965,-158.24522,8.46216289,0,0,0,0
4193,4126,0.00522,0.0364,0.00595,250,0,0,0,0,1,0,0,159.406915,-1.03693965,-158.24522,8.46216289,0,0,0,0
4193,4126,0.00522,0.0364,0.00595,250,0,0,0,0,1,0,0,159.406915,-1.03693965,-158.24522,8.46216289,0,0,0,0
4144,4127,0.02101,0.12616,0.01712,102.9,0,0,0,0,1,0,0,20.8778738,-18.5582841,-20.7398851,17.4130122,0,0,0,0
4129,4130,0.03748,0.09002,0.01222,98,0,0,0,0,1,0,0,16.5621738,-13.975555,-16.4177045,12.8881124,0,0,0,0
4129,4176,0.02359,0.14166,0.01922,147,0,0,0,0,1,0,0,-35.0721738,8.72555497,35.3402121,-9.35205389,0,0,0,0
4130,4179,0.01386,0.07916,0.0119,98,0,0,0,0,1,0,0,6.93770445,12.7241634,-6.91087241,-13.9611037,0,0,0,0
4132,4131,0.00028,0.01679,0,246.6,0,0,1,0,1,0,0,-101.130592,-7.93706551,101.154876,9.39321555,0,0,0,0
4132,4131,0.00028,0.01679,0,246.6,0,0,1,0,1,0,0,-101.130592,-7.93706551,101.154876,9.39321555,0,0,0,0
4133,4131,0.00199,0.07159,0,101,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4134,4131,0.00198,0.14741,0,103,0,0,1,0,1,0,0,10.0800001,-3.72999651,-10.0780604,3.87440666,0,0,0,0
4135,4131,0.00314,0.14014,0,103,0,0,1,0,1,0,0,10.0800001,-3.72999648,-10.076926,3.86719188,0,0,0,0
4136,4131,0.00315,0.18409,0,105,0,0,1,0,1,0,0,10.0800001,-3.72999649,-10.0769073,3.91074184,0,0,0,0
4137,4131,0.00218,0.08044,0,140,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4138,4131,0.00058,0.03762,0,135,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4131,6308,0.00739,0.05281,0.09628,443,0,0,0,0,1,0,0,-21.858792,6.65808378,21.8979924,-17.7885722,0,0,0,0
4132,4143,0.02006,0.08324,0.01413,149,0,0,0,0,1,0,0,59.4212008,7.352716,-58.8129088,-6.48022949,0,0,0,0
6357,4132,0.01827,0.07994,0.01217,149,0,0,0,0,1,0,0,-58.6262308,9.00987191,59.1736696,-8.0537668,0,0,0,0
4139,4144,0.00882,0.05038,0.00757,147,0,0,0,0,1,0,0,37.3616911,-14.0770925,-37.2378737,13.9282841,0,0,0,0
4139,4169,0.01144,0.05002,0.00762,149,0,0,0,0,1,0,0,-89.995819,15.2433287,90.8428297,-12.4013322,0,0,0,0
4141,4140,0.00072,0.03223,0,428,0,0,1,0,1,0,0,-168.095949,40.5719812,168.277103,-32.4628545,0,0,0,0
4142,4140,0.00054,0.02789,0,168,0,0,1,0,1,0,0,141,-27.0699829,-140.903406,32.0588949,0,0,0,0
4140,4151,0.00411,0.02936,0.05353,443,0,0,0,0,1,0,0,57.637158,8.010317,-57.5158317,-13.3630146,0,0,0,0
4140,4196,0.01639,0.11706,0.21342,523,0,0,0,0,1,0,0,121.459539,-23.7509949,-119.370359,13.7110903,0,0,0,0
4141,4165,0.01975,0.08194,0.0139,221,0,0,0,0,1,0,0,-116.140022,28.6293753,118.525706,-20.3877871,0,0,0,0
4189,4143,0.02761,0.11455,0.01944,149,0,0,0,0,1,0,0,-43.976019,-2.64036379,44.4529089,2.41022949,0,0,0,0
4147,4146,0.0002,0.0123,0,459,0,0,1,0,1,0,0,-291.033793,5.5496544,291.180537,3.47511262,0,0,0,0
4146,4196,0.00241,0.02506,0.0854,750,0,0,0,0,1,0,0,-240.577439,-7.5275543,241.784479,10.1402307,0,0,0,0
4146,4196,0.00241,0.02506,0.0854,750,0,0,0,0,1,0,0,-240.577439,-7.5275543,241.784479,10.1402307,0,0,0,0
4148,4179,0.03149,0.1891,0.02566,98,0,0,0,0,1,0,0,13.0813743,-10.8193615,-13.0091276,8.32110372,0,0,0,0
4173,4149,0.02612,0.11641,0.01707,170,0,0,0,0,1,0,0,38.1369678,-5.78663457,-37.8024544,5.31405675,0,0,0,0
4149,4182,0.00774,0.05286,0.00899,221,0,0,0,0,1,0,0,-80.1157888,1.90969143,80.5494039,0.0155909832,0,0,0,0
4152,4151,0.00143,0.08362,0,81.9,0,0,1,0,1,0,0,33.2895337,8.42641705,-33.2751297,-7.58413627,0,0,0,0
4152,4151,0.00143,0.08362,0,81.9,0,0,1,0,1,0,0,33.2895337,8.42641705,-33.2751297,-7.58413627,0,0,0,0
4153,4151,0.0006,0.01612,0,381,0,0,1,0,1,0,0,212.4,-40.7799822,-212.154814,47.3673238,0,0,0,0
4151,4158,0.00609,0.06334,0.21583,750,0,0,0,0,1,0,0,-284.396382,24.6845647,288.728811,-4.75845413,0,0,0,0
4164,4155,0.00412,0.02661,0.00508,221,0,0,0,0,1,0,0,51.009922,-16.8493612,-50.9061392,16.9384091,0,0,0,0
4159,4158,0.0006,0.02511,0,620,0,0,1,0,1,0,0,-335.043584,-33.1955262,335.637187,58.0378033,0,0,0,0
4159,4158,0.0006,0.02511,0,620,0,0,1,0,1,0,0,-335.043584,-33.1955262,335.637187,58.0378033,0,0,0,0
4160,4158,0.00047,0.02419,0,298,0,0,1,0,1,0,0,197.769991,77.7492515,-197.594584,-68.7214003,0,0,0,0
4161,4158,0.00081,0.05928,0,296,0,0,1,0,1,0,0,197.769987,38.6994231,-197.498131,-18.8035785,0,0,0,0
4162,4158,0.00201,0.05867,0,293,0,0,1,0,1,0,0,190.914267,34.3719354,-190.289179,-16.1262014,0,0,0,0
4163,4158,0.0037,0.15066,0,74,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
4159,4168,0.00057,0.00394,0.00064,250,0,0,0,0,1,0,0,158.476792,14.0352631,-158.350866,-13.2380625,0,0,0,0
4159,4168,0.00057,0.00394,0.00064,250,0,0,0,0,1,0,0,158.476792,14.0352631,-158.350866,-13.2380625,0,0,0,0
4159,4168,0.00057,0.00394,0.00064,250,0,0,0,0,1,0,0,158.476792,14.0352631,-158.350866,-13.2380625,0,0,0,0
4159,4168,0.00057,0.00394,0.00064,250,0,0,0,0,1,0,0,158.476792,14.0352631,-158.350866,-13.2380625,0,0,0,0
4166,4165,0.00217,0.09206,0,198,0,0,1,0,1,0,0,75.375,5.45716594,-75.2720627,-1.09015786,0,0,0,0
4166,4165,0.00217,0.09206,0,198,0,0,1,0,1,0,0,75.375,5.45716594,-75.2720627,-1.09015786,0,0,0,0
4186,4167,0.01453,0.06359,0.00968,149,0,0,0,0,1,0,0,-32.8200571,20.7645708,33.0166239,-20.9918334,0,0,0,0
4180,4170,0.00815,0.03567,0.00543,149,0,0,0,0,1,0,0,-53.6338625,4.85470207,53.8450665,-4.54011828,0,0,0,0
6221,4172,0.01492,0.06529,0.00994,149,0,0,0,0,1,0,0,39.0014244,29.7478243,-38.6985494,-29.5931443,0,0,0,0
4172,6346,0.01189,0.05202,0.00792,149,0,0,0,0,1,0,0,56.5288825,-0.527571191,-56.1992368,1.06193355,0,0,0,0
7030,4173,0.02382,0.10423,0.01587,149,0,0,0,0,1,0,0,50.7092362,-1.92774022,-50.1869678,2.36663457,0,0,0,0
6015,4174,0.00722,0.02995,0.00508,221,0,0,0,0,1,0,0,60.1242301,-62.8558243,-59.6552673,64.2048737,0,0,0,0
6276,4174,0.01173,0.04865,0.00826,149,0,0,0,0,1,0,0,-40.2331124,-31.2678387,40.4952673,31.3899027,0,0,0,0
4176,4175,0.02194,0.09598,0.01462,149,0,0,0,0,1,0,0,76.8626205,-10.8080585,-75.7253888,14.0957305,0,0,0,0
4177,4176,0.0053,0.11274,0,115,0,0,1,0,1,0,0,56.25,-6.91942823,-56.1014163,10.0800562,0,0,0,0
4177,4176,0.0053,0.11274,0,115,0,0,1,0,1,0,0,56.25,-6.91942823,-56.1014163,10.0800562,0,0,0,0
4178,6253,0.02656,0.11618,0.01769,149,0,0,0,0,1,0,0,-51.5808077,25.2115213,52.3164344,-24.1078985,0,0,0,0
4182,4181,0.00321,0.09306,0,169,0,0,1,0,1,0,0,-103.229404,-6.44559098,103.525902,15.0412526,0,0,0,0
7274,4181,0.01011,0.07225,0.13172,443,0,0,0,0,1,0,0,-50.2546671,-17.8136694,50.484065,4.01831027,0,0,0,0
4184,4183,0.00113,0.06134,0,400,0,0,1,0,1,0,0,-232.85708,-0.0550687631,233.401104,29.5863994,0,0,0,0
4191,4184,0.01223,0.08358,0.01422,221,0,0,0,0,1,0,0,33.5999225,-5.43212451,-33.4749728,4.68466673,0,0,0,0
4191,4184,0.01223,0.08358,0.01422,221,0,0,0,0,1,0,0,33.5999225,-5.43212451,-33.4749728,4.68466673,0,0,0,0
4184,4194,0.00649,0.04522,0.00739,262.5,0,0,0,0,1,0,0,149.903513,-4.65713235,-148.607599,12.8585209,0,0,0,0
4184,4194,0.00649,0.04522,0.00739,262.5,0,0,0,0,1,0,0,149.903513,-4.65713235,-148.607599,12.8585209,0,0,0,0
4187,4189,0.02899,0.12682,0.01931,149,0,0,0,0,1,0,0,-28.4858009,6.34368857,28.7097013,-7.52991272,0,0,0,0
4193,4192,0.00036,0.02396,0,438,0,0,1,0,1,0,0,-218.813581,-15.7963937,218.965324,25.8957046,0,0,0,0
4193,4192,0.00036,0.02396,0,438,0,0,1,0,1,0,0,-218.813581,-15.7963937,218.965324,25.8957046,0,0,0,0
4193,4192,0.00036,0.02396,0,438,0,0,1,0,1,0,0,-218.813581,-15.7963937,218.965324,25.8957046,0,0,0,0
4196,4195,8e-05,0.00576,0,1233,0,0,1,0,1,0,0,-485.396133,-47.278692,485.558512,58.9700049,0,0,0,0
4195,6239,0.00265,0.0321,2.13231,2020,0,0,0,0,1,0,0,-416.558512,-72.2199996,420.523921,-131.430963,0,0,0,0
4197,4196,0.00072,0.03236,0,200,0,0,1,0,1,0,0,-121.106195,-9.18196058,121.197534,13.2871404,0,0,0,0
5003,5181,0.00233,0.01026,0.00478,187,0,0,0,0,1,0,0,-38.2475647,-15.4349297,38.2833957,15.0652776,0,0,0,0
5213,5003,0.00127,0.0072,0.00387,251,0,0,0,0,1,0,0,84.3994445,-19.6792805,-84.3128487,19.7442823,0,0,0,0
5003,5436,0.00455,0.01936,0.00968,187,0,0,0,0,1,0,0,8.92041338,-36.5093527,-8.863634,35.6788469,0,0,0,0
5004,5426,0.00757,0.04276,0.023,251,0,0,0,0,1,0,0,56.348082,-14.6525117,-56.1177237,13.414476,0,0,0,0
5476,5004,0.004,0.0226,0.01216,251,0,0,0,0,1,0,0,68.2113053,-11.7043101,-68.038082,11.3425117,0,0,0,0
5133,5005,0.00846,0.03598,0.018,187,0,0,0,0,1,0,0,-25.3156674,-1.81808249,25.3621538,-0.0899666312,0,0,0,0
5005,5435,0.00739,0.03256,0.01515,187,0,0,0,0,1,0,0,-34.3121538,-2.44003337,34.3865212,0.986938116,0,0,0,0
5006,5072,0.00074,0.00543,0.00308,310,0,0,0,0,1,0,0,-164.19851,35.6437426,164.386184,-34.6094147,0,0,0,0
5006,5072,0.00074,0.00543,0.00308,310,0,0,0,0,1,0,0,-164.19851,35.6437426,164.386184,-34.6094147,0,0,0,0
5006,5072,0.00074,0.00543,0.00308,310,0,0,0,0,1,0,0,-164.19851,35.6437426,164.386184,-34.6094147,0,0,0,0
5289,5006,0.00065,0.00498,0.00262,310,0,0,0,0,1,0,0,-154.9817,65.8854924,155.146674,-64.913903,0,0,0,0
5289,5006,0.00065,0.00498,0.00262,310,0,0,0,0,1,0,0,-154.9817,65.8854924,155.146674,-64.913903,0,0,0,0
5006,5294,0.00495,0.02107,0.01054,187,0,0,0,0,1,0,0,82.1121809,-5.49342167,-81.8114235,5.60286397,0,0,0,0
5007,5012,0.0011,0.00645,0.00322,251,0,0,0,0,1,0,0,129.857424,5.27693721,-129.691309,-4.66253133,0,0,0,0
5165,5007,0.00088,0.00648,0.00367,409,0,0,0,0,1,0,0,202.23324,27.6843052,-201.907424,-25.6969372,0,0,0,0
5134,5008,0.01009,0.05706,0.03069,251,0,0,0,0,1,0,0,-124.955248,25.3137782,126.388154,-20.7418824,0,0,0,0
5347,5008,0.01147,0.05055,0.02353,187,0,0,0,0,1,0,0,-30.0968306,2.35046782,30.1887967,-4.64757388,0,0,0,0
5396,5008,0.00397,0.02909,0.01648,400,0,0,0,0,1,0,0,165.127494,-18.1707509,-164.176951,23.2394563,0,0,0,0
5294,5009,0.00175,0.00769,0.00358,187,0,0,0,0,1,0,0,20.5087857,-88.5256627,-20.3789065,88.6974563,0,0,0,0
5311,5009,0.0016,0.00704,0.00328,187,0,0,0,0,1,0,0,16.72096,-32.4916722,-16.7019992,32.2081383,0,0,0,0
5482,5009,0.00139,0.0061,0.00284,409,0,0,0,0,1,0,0,25.8451402,139.424549,-25.5990943,-138.665595,0,0,0,0
5010,5096,0.00127,0.00969,0.00509,310,0,0,0,0,1,0,0,-162.915066,23.8170835,163.223806,-22.029212,0,0,0,0
5010,5096,0.00127,0.00969,0.00509,310,0,0,0,0,1,0,0,-162.915066,23.8170835,163.223806,-22.029212,0,0,0,0
5386,5010,0.00106,0.00803,0.00422,310,0,0,0,0,1,0,0,-95.8753412,43.1035828,95.9800655,-42.7820835,0,0,0,0
5386,5010,0.00106,0.00803,0.00422,310,0,0,0,0,1,0,0,-95.8753412,43.1035828,95.9800655,-42.7820835,0,0,0,0
5011,5054,0.00746,0.04371,0.02183,251,0,0,0,0,1,0,0,72.673164,5.17820175,-72.3201072,-5.54765458,0,0,0,0
8084,5011,0.00545,0.03193,0.01595,251,0,0,0,0,1,0,0,80.6277648,7.3868486,-80.313164,-7.34820175,0,0,0,0
5012,5017,0.00663,0.0292,0.01359,187,0,0,0,0,1,0,0,48.3713086,-18.3774687,-48.2137382,17.5532105,0,0,0,0
5013,5101,0.00798,0.03394,0.01697,187,0,0,0,0,1,0,0,72.7742426,2.8618595,-72.4193213,-3.36716226,0,0,0,0
5156,5013,0.00645,0.02841,0.01322,187,0,0,0,0,1,0,0,73.7449948,-36.5404577,-73.3787228,36.5825634,0,0,0,0
5013,5226,0.00745,0.03283,0.01528,187,0,0,0,0,1,0,0,-18.7355197,8.68059767,18.7631603,-10.3807948,0,0,0,0
5014,5455,0.00556,0.03257,0.01626,251,0,0,0,0,1,0,0,-62.416869,21.6221356,62.6313055,-22.2169029,0,0,0,0
5016,5015,0.00015,0.01417,0,1206,0,0,1,0,1,0,0,-577.067963,41.4286854,577.510013,0.330343467,0,0,0,0
5016,5015,0.00015,0.01417,0,1206,0,0,1,0,1,0,0,-577.067963,41.4286854,577.510013,0.330343467,0,0,0,0
5063,5015,0.00028,0.00336,0.22327,2020,0,0,0,0,1,0,0,-330.311087,94.235584,330.607946,-115.99939,0,0,0,0
5015,5164,0.00044,0.00534,0.35461,2020,0,0,0,0,1,0,0,260.943826,-36.7080869,-260.678016,-0.191713407,0,0,0,0
5361,5015,0.00044,0.0053,0.3546,4352,0,0,0,0,1,0,0,1874.83089,-59.7565511,-1861.20147,183.735544,0,0,0,0
5015,5479,0.00057,0.00686,0.45585,2020,0,0,0,0,1,0,0,114.629675,-31.6887539,-114.56332,-19.09197,0,0,0,0
5265,5016,0.00128,0.00972,0.00511,409,0,0,0,0,1,0,0,-217.755644,47.6135551,218.314245,-43.9529295,0,0,0,0
5265,5016,0.00128,0.00972,0.00511,409,0,0,0,0,1,0,0,-217.755644,47.6135551,218.314245,-43.9529295,0,0,0,0
5265,5016,0.00128,0.00972,0.00511,409,0,0,0,0,1,0,0,-217.755644,47.6135551,218.314245,-43.9529295,0,0,0,0
5420,5016,0.00135,0.01028,0.0054,310,0,0,0,0,1,0,0,-158.71604,2.84067797,159.016596,-1.16429114,0,0,0,0
5420,5016,0.00135,0.01028,0.0054,310,0,0,0,0,1,0,0,-158.71604,2.84067797,159.016596,-1.16429114,0,0,0,0
5218,5017,0.0048,0.02041,0.01021,187,0,0,0,0,1,0,0,41.6448126,15.1038919,-41.5606647,-15.8940749,0,0,0,0
5017,5315,0.00523,0.02225,0.01113,187,0,0,0,0,1,0,0,75.9244028,-5.5891356,-75.6538791,5.49737921,0,0,0,0
5019,5018,0.00058,0.02598,0,590,0,0,1,0,1,0,0,-119.569393,2.55965894,119.642178,0.700603184,0,0,0,0
5020,5018,0.00032,0.03326,0,557,0,0,1,0,1,0,0,90,-17.2799937,-89.9761943,19.7542943,0,0,0,0
5055,5018,0.00034,0.00414,0.27523,2020,0,0,0,0,1,0,0,-558.549829,-12.5835299,559.483037,-7.39338602,0,0,0,0
5018,5236,0.00037,0.00753,0.52503,3146,0,0,0,0,1,0,0,-645.302664,22.7939228,646.662385,-54.9834516,0,0,0,0
5018,5236,0.00037,0.00753,0.52503,3146,0,0,0,0,1,0,0,-645.302664,22.7939228,646.662385,-54.9834516,0,0,0,0
5018,5413,0.00034,0.00695,0.48479,2768,0,0,0,0,1,0,0,701.456309,-58.6493571,-699.98685,33.3474431,0,0,0,0
5019,5176,0.00561,0.03288,0.01642,251,0,0,0,0,1,0,0,119.569393,-2.55965894,-118.86558,4.82213416,0,0,0,0
5022,5021,0.0001,0.01005,0,1375,0,0,1,0,1,0,0,-649.056385,22.9740197,649.428217,14.3951544,0,0,0,0
5022,5021,0.0001,0.01005,0,1375,0,0,1,0,1,0,0,-649.056385,22.9740197,649.428217,14.3951544,0,0,0,0
5023,5021,0.00028,0.02693,0,245,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5021,5401,0.00029,0.006,0.41836,3146,0,0,0,0,1,0,0,-1054.49165,-82.5826021,1057.34206,93.7301784,0,0,0,0
5021,5413,0.00056,0.01139,0.79467,3146,0,0,0,0,1,0,0,-1230.30334,59.1439441,1237.82633,3.38908415,0,0,0,0
5479,5021,0.00021,0.00435,0.30317,2768,0,0,0,0,1,0,0,-984.139464,8.26790413,985.938557,-5.35165079,0,0,0,0
5249,5022,0.00173,0.01314,0.0069,409,0,0,0,0,1,0,0,-219.491735,-6.26923069,220.23345,11.1235214,0,0,0,0
5249,5022,0.00173,0.01314,0.0069,409,0,0,0,0,1,0,0,-219.491735,-6.26923069,220.23345,11.1235214,0,0,0,0
5306,5022,0.00263,0.02,0.0105,310,0,0,0,0,1,0,0,-113.060276,40.0473713,113.392074,-38.7204492,0,0,0,0
5306,5022,0.00263,0.02,0.0105,310,0,0,0,0,1,0,0,-113.060276,40.0473713,113.392074,-38.7204492,0,0,0,0
5022,5441,0.00341,0.02594,0.01362,409,0,0,0,0,1,0,0,245.310861,-15.2420919,-243.495617,27.5094901,0,0,0,0
5022,5441,0.00341,0.02594,0.01362,409,0,0,0,0,1,0,0,245.310861,-15.2420919,-243.495617,27.5094901,0,0,0,0
5140,5024,0.00381,0.01679,0.00781,187,0,0,0,0,1,0,0,-58.4023612,4.25845789,58.5178358,-4.63535376,0,0,0,0
5024,5182,0.003,0.01323,0.00616,187,0,0,0,0,1,0,0,20.3017176,-11.5102974,-20.2875392,10.8727378,0,0,0,0
5452,5024,0.00923,0.05217,0.02806,251,0,0,0,0,1,0,0,131.108515,2.80083793,-129.739553,1.71565114,0,0,0,0
5453,5025,0.00495,0.03768,0.01978,310,0,0,0,0,1,0,0,-140.003219,24.581188,140.886293,-20.1027228,0,0,0,0
5453,5025,0.00495,0.03768,0.01978,310,0,0,0,0,1,0,0,-140.003219,24.581188,140.886293,-20.1027228,0,0,0,0
5025,5473,0.00322,0.02357,0.01336,325.5,0,0,0,0,1,0,0,-178.116293,9.55272281,179.021103,-4.44854667,0,0,0,0
5025,5473,0.00322,0.02357,0.01336,325.5,0,0,0,0,1,0,0,-178.116293,9.55272281,179.021103,-4.44854667,0,0,0,0
5026,5104,0.0014,0.01063,0.00558,310,0,0,0,0,1,0,0,-71.3433525,26.7758255,71.4165007,-26.8413278,0,0,0,0
5026,5104,0.0014,0.01063,0.00558,310,0,0,0,0,1,0,0,-71.3433525,26.7758255,71.4165007,-26.8413278,0,0,0,0
5026,5375,0.00136,0.00798,0.00399,251,0,0,0,0,1,0,0,71.576705,-73.7016511,-71.4483119,74.008333,0,0,0,0
5027,5098,0.00294,0.01659,0.00893,409,0,0,0,0,1,0,0,15.4913959,-135.243486,-15.0135574,136.909446,0,0,0,0
5027,5469,0.00157,0.01196,0.00628,310,0,0,0,0,1,0,0,44.3952936,21.3936436,-44.3613902,-21.8440511,0,0,0,0
5027,5469,0.00157,0.01196,0.00628,310,0,0,0,0,1,0,0,44.3952936,21.3936436,-44.3613902,-21.8440511,0,0,0,0
5027,5481,0.00206,0.01564,0.00821,409,0,0,0,0,1,0,0,-178.411983,71.4561987,179.085516,-67.2658675,0,0,0,0
5097,5028,0.00096,0.00703,0.00399,310,0,0,0,0,1,0,0,157.71727,-30.701377,-157.496902,31.8663215,0,0,0,0
5097,5028,0.00096,0.00703,0.00399,310,0,0,0,0,1,0,0,157.71727,-30.701377,-157.496902,31.8663215,0,0,0,0
5028,5233,0.00165,0.00966,0.00482,310,0,0,0,0,1,0,0,152.719708,-58.6709685,-152.327775,60.4215205,0,0,0,0
5028,5478,0.00394,0.01736,0.00808,409,0,0,0,0,1,0,0,152.924096,-7.71167439,-152.103572,10.4211821,0,0,0,0
5029,5142,0.00477,0.02699,0.01452,251,0,0,0,0,1,0,0,76.6418135,-6.41128148,-76.392348,6.18615809,0,0,0,0
5461,5029,0.00376,0.02202,0.01099,251,0,0,0,0,1,0,0,89.6784162,-2.47393438,-89.4118135,2.79128148,0,0,0,0
5312,5030,0.00423,0.02478,0.01237,251,0,0,0,0,1,0,0,-29.4370756,-20.4216921,29.4846474,19.3114051,0,0,0,0
5030,5430,0.00326,0.0248,0.01302,310,0,0,0,0,1,0,0,-109.094647,-41.8614051,109.487139,43.358843,0,0,0,0
5031,5296,0.00345,0.0202,0.01009,251,0,0,0,0,1,0,0,-85.7434892,26.9143641,85.9913996,-26.5987576,0,0,0,0
5408,5031,0.00513,0.02263,0.01054,187,0,0,0,0,1,0,0,-43.2311433,38.3903686,43.3834892,-38.9143641,0,0,0,0
5032,5090,0.00304,0.01718,0.00924,251,0,0,0,0,1,0,0,125.935333,-71.9324528,-125.358069,74.1667339,0,0,0,0
5214,5032,0.0022,0.00969,0.00451,187,0,0,0,0,1,0,0,-68.2335585,14.8454055,68.330902,-14.914459,0,0,0,0
5032,5228,0.0023,0.01751,0.00919,310,0,0,0,0,1,0,0,-166.532198,18.0996462,167.117263,-14.6608477,0,0,0,0
5032,5228,0.0023,0.01751,0.00919,310,0,0,0,0,1,0,0,-166.532198,18.0996462,167.117263,-14.6608477,0,0,0,0
5329,5032,0.00188,0.00829,0.00386,187,0,0,0,0,1,0,0,-91.4711881,-36.9755717,91.638161,37.2876195,0,0,0,0
5034,5033,9e-05,0.00546,0,1209,0,0,1,0,1,0,0,-781.264434,-17.8176758,781.756903,47.6941786,0,0,0,0
5035,5033,0.00084,0.07958,0,243,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5036,5033,0.00077,0.05006,0,255,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5037,5033,0.00015,0.01216,0,985,0,0,1,0,1,0,0,308.47,-34.2398657,-308.340105,44.7700134,0,0,0,0
5038,5033,0.00013,0.01255,0,989,0,0,1,0,1,0,0,308.47,-34.2398732,-308.357376,45.1123852,0,0,0,0
5039,5033,8e-05,0.00552,0,994,0,0,1,0,1,0,0,308.47,-34.2398919,-308.401041,38.9980674,0,0,0,0
5040,5033,0.00031,0.01643,0,993,0,0,1,0,1,0,0,308.47,-34.2396833,-308.200824,48.5059938,0,0,0,0
5041,5033,0.00021,0.01142,0,1001,0,0,1,0,1,0,0,308.47,-34.2398367,-308.288315,44.1200305,0,0,0,0
5042,5033,0.00013,0.01345,0,988,0,0,1,0,1,0,0,308.47,-34.2398725,-308.357293,45.9006883,0,0,0,0
5033,5047,0.0004,0.00814,0.5676,2768,0,0,0,0,1,0,0,-572.881855,-68.8127451,574.057775,28.7562613,0,0,0,0
5033,5350,0.00018,0.00367,0.25593,2768,0,0,0,0,1,0,0,473.079961,-88.3505491,-472.711814,67.1147205,0,0,0,0
5033,5384,6e-05,0.00115,0.08036,3146,0,0,0,0,1,0,0,1167.98994,-157.938063,-1167.2472,163.156169,0,0,0,0
5034,5313,0.00114,0.00836,0.00474,409,0,0,0,0,1,0,0,196.012967,3.47266713,-195.62037,-1.12147909,0,0,0,0
5034,5313,0.00114,0.00836,0.00474,409,0,0,0,0,1,0,0,196.012967,3.47266713,-195.62037,-1.12147909,0,0,0,0
5034,5313,0.00114,0.00836,0.00474,409,0,0,0,0,1,0,0,196.012967,3.47266713,-195.62037,-1.12147909,0,0,0,0
5371,5034,0.0033,0.01934,0.00966,251,0,0,0,0,1,0,0,-137.311673,10.5094048,137.875532,-8.28032558,0,0,0,0
5043,5152,0.00598,0.03504,0.0175,251,0,0,0,0,1,0,0,-2.47846091,-10.4433667,2.48369177,8.54613295,0,0,0,0
5043,5284,0.00758,0.04445,0.0222,251,0,0,0,0,1,0,0,-65.6215391,-8.84663335,65.9227844,8.15576335,0,0,0,0
5044,5153,0.0031,0.0236,0.01239,409,0,0,0,0,1,0,0,-193.044169,32.7958383,194.096227,-26.1869223,0,0,0,0
5044,5153,0.0031,0.0236,0.01239,409,0,0,0,0,1,0,0,-193.044169,32.7958383,194.096227,-26.1869223,0,0,0,0
5185,5044,0.0032,0.02431,0.01276,325.5,0,0,0,0,1,0,0,-183.299543,41.3841631,184.294169,-35.2758383,0,0,0,0
5185,5044,0.0032,0.02431,0.01276,325.5,0,0,0,0,1,0,0,-183.299543,41.3841631,184.294169,-35.2758383,0,0,0,0
5046,5045,0.00031,0.02114,0,550,0,0,1,0,1,0,0,-176.665756,-2.17236198,176.749564,7.88754619,0,0,0,0
5045,5120,0.00127,0.01539,1.02213,2020,0,0,0,0,1,0,0,-322.861936,-101.071062,324.024547,-4.37821303,0,0,0,0
5260,5045,0.0005,0.00603,0.40075,2295,0,0,0,0,1,0,0,-1430.68577,118.952525,1439.64078,-57.2815404,0,0,0,0
5413,5045,0.00055,0.00672,0.4467,2020,0,0,0,0,1,0,0,-634.113218,-77.1816682,636.062072,49.6184454,0,0,0,0
5286,5046,0.0115,0.05069,0.0236,187,0,0,0,0,1,0,0,-98.5351908,21.4534498,99.5557558,-19.677638,0,0,0,0
5048,5047,0.00013,0.01253,0,1354,0,0,1,0,1,0,0,-565.294623,-37.4519745,565.667755,73.4161715,0,0,0,0
5047,5179,0.00054,0.01097,0.76512,2768,0,0,0,0,1,0,0,-186.089477,-74.8199087,186.25915,-8.8222653,0,0,0,0
5047,5260,0.00078,0.00944,0.62704,2295,0,0,0,0,1,0,0,-1214.05738,17.9245037,1224.21884,33.3305335,0,0,0,0
5047,5444,0.00019,0.00235,0.15601,2020,0,0,0,0,1,0,0,260.421324,-45.2770279,-260.305429,29.019347,0,0,0,0
5480,5048,0.00268,0.02037,0.0107,310,0,0,0,0,1,0,0,-94.9712673,4.16717898,95.1886557,-3.70950638,0,0,0,0
5480,5048,0.00268,0.02037,0.0107,310,0,0,0,0,1,0,0,-94.9712673,4.16717898,95.1886557,-3.70950638,0,0,0,0
