F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
5480,5048,0.00268,0.02037,0.0107,310,0,0,0,0,1,0,0,-94.9712673,4.16717898,95.1886557,-3.70950638,0,0,0,0
5480,5048,0.00268,0.02037,0.0107,310,0,0,0,0,1,0,0,-94.9712673,4.16717898,95.1886557,-3.70950638,0,0,0,0
5050,5049,0.0003,0.025,0,500,0,0,1,0,1,0,0,-299.003037,0.352775087,299.238678,19.2839432,0,0,0,0
5051,5049,0.00024,0.01633,0,409,0,0,1,0,1,0,0,84.6999997,-9.39996077,-84.6847359,10.4385386,0,0,0,0
5052,5049,0.00067,0.0499,0,308,0,0,1,0,1,0,0,-127.921043,12.0056465,128.017099,-4.851573,0,0,0,0
5049,5304,0.00059,0.00713,0.47354,2295,0,0,0,0,1,0,0,686.652834,22.8379021,-684.209902,-47.2133684,0,0,0,0
5049,5350,0.0007,0.0085,0.5646,2295,0,0,0,0,1,0,0,676.619282,45.1646045,-673.783074,-74.8008321,0,0,0,0
5049,8074,0.00142,0.02903,2.02497,2768,0,0,0,0,1,0,0,-517.831863,-54.1793207,521.205407,-108.551816,0,0,0,0
8126,5049,0.006,0.01,0.83,3146,0,0,0,0,1,0,0,702.426301,-190.033039,-676.664932,135.865198,0,0,0,0
5454,5050,0.00279,0.02125,0.01116,310,0,0,0,0,1,0,0,-116.862963,10.6360223,117.201519,-9.32638754,0,0,0,0
5454,5050,0.00279,0.02125,0.01116,310,0,0,0,0,1,0,0,-116.862963,10.6360223,117.201519,-9.32638754,0,0,0,0
5052,8038,0.013,0.054,0.027,186,0,0,0,0,1,0,0,54.2168504,5.19546137,-53.8798332,-6.87662878,0,0,0,0
5052,8124,0.013,0.054,0.027,186,0,0,0,0,1,0,0,73.7041924,-17.2011079,-73.0632306,16.755692,0,0,0,0
5173,5053,0.00088,0.00647,0.00367,310,0,0,0,0,1,0,0,-47.8654694,11.3420783,47.8848586,-11.6032241,0,0,0,0
5173,5053,0.00088,0.00647,0.00367,310,0,0,0,0,1,0,0,-47.8654694,11.3420783,47.8848586,-11.6032241,0,0,0,0
5053,5357,0.00118,0.00895,0.0047,310,0,0,0,0,1,0,0,-124.274859,-10.0417759,124.441608,10.7885517,0,0,0,0
5053,5357,0.00118,0.00895,0.0047,310,0,0,0,0,1,0,0,-124.274859,-10.0417759,124.441608,10.7885517,0,0,0,0
5054,5223,0.00543,0.03069,0.01651,251,0,0,0,0,1,0,0,51.1501072,-0.452345419,-51.0220048,-0.650124646,0,0,0,0
5056,5055,0.00023,0.01209,0,913,0,0,1,0,1,0,0,-124.238223,-2.33943945,124.269503,3.98367487,0,0,0,0
5057,5055,0.00023,0.01324,0,1036,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5058,5055,0.00031,0.01928,0,1023,0,0,1,0,1,0,0,317.349999,-35.2299906,-317.068233,52.7540199,0,0,0,0
5055,5196,0.00034,0.0041,0.275,2020,0,0,0,0,1,0,0,751.348559,-44.1541649,-749.657535,33.3137952,0,0,0,0
5187,5056,0.01355,0.05765,0.02883,187,0,0,0,0,1,0,0,20.4084422,-10.4746097,-20.3491448,7.46065563,0,0,0,0
5197,5056,0.0075,0.04397,0.02196,263.55,0,0,0,0,1,0,0,-103.454779,18.3731574,104.187368,-16.5712162,0,0,0,0
5060,5059,0.00378,0.07811,0,151,0,0,1,0,1,0,0,-56.2534659,16.4521106,56.3670462,-14.1050839,0,0,0,0
5059,5426,0.00507,0.02868,0.01543,251,0,0,0,0,1,0,0,38.5172547,23.717948,-38.4230396,-24.9049541,0,0,0,0
8148,5059,0.00396,0.03012,0.01581,310,0,0,0,0,1,0,0,95.2042818,10.2595423,-94.884301,-9.61286413,0,0,0,0
5061,5060,0.00305,0.13464,0,200,0,0,1,0,1,0,0,-43.8648201,27.2771381,43.9320755,-24.3081985,0,0,0,0
5060,8065,0.00719,0.04106,0.00617,98,0,0,0,0,1,0,0,12.3213904,7.85608785,-12.3076043,-8.48011262,0,0,0,0
5062,5061,0.00697,0.17819,0,100,0,0,1,0,1,0,0,-43.74,-12.39,43.8648201,15.5810618,0,0,0,0
5064,5063,0.00013,0.00901,0,1277,0,0,1,0,1,0,0,-825.082361,-6.69823298,825.866501,61.0452209,0,0,0,0
5064,5063,0.00013,0.00901,0,1277,0,0,1,0,1,0,0,-825.082361,-6.69823298,825.866501,61.0452209,0,0,0,0
5065,5063,0.00025,0.01754,0,290,0,0,1,0,1,0,0,10.5999998,5.39980242,-10.5996892,-5.37800707,0,0,0,0
5066,5063,0.00142,0.09165,0,213,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5067,5063,0.00011,0.01076,0,1078,0,0,1,0,1,0,0,438.269999,123.135615,-438.07387,-103.950625,0,0,0,0
5068,5063,0.00017,0.0113,0,1073,0,0,1,0,1,0,0,438.269999,86.8086934,-437.976404,-67.2932801,0,0,0,0
5069,5063,0.00021,0.01202,0,1079,0,0,1,0,1,0,0,438.269999,75.0802105,-437.91031,-54.4922773,0,0,0,0
5063,5304,0.00078,0.0095,0.6308,2020,0,0,0,0,1,0,0,284.698853,-27.9255921,-284.14235,-36.8471283,0,0,0,0
5322,5063,0.00026,0.00314,0.20858,2295,0,0,0,0,1,0,0,-796.314514,-55.5054755,797.778606,49.5506746,0,0,0,0
5063,5401,0.0005,0.01016,0.70838,3146,0,0,0,0,1,0,0,-1079.3391,-6.8369188,1084.46732,29.9866813,0,0,0,0
5064,5125,0.00095,0.00721,0.00379,409,0,0,0,0,1,0,0,231.489747,-4.3645349,-231.038563,7.36168897,0,0,0,0
5064,5125,0.00095,0.00721,0.00379,409,0,0,0,0,1,0,0,231.489747,-4.3645349,-231.038563,7.36168897,0,0,0,0
5064,5125,0.00095,0.00721,0.00379,409,0,0,0,0,1,0,0,231.489747,-4.3645349,-231.038563,7.36168897,0,0,0,0
5064,5125,0.00095,0.00721,0.00379,409,0,0,0,0,1,0,0,231.489747,-4.3645349,-231.038563,7.36168897,0,0,0,0
5143,5064,0.00084,0.00642,0.00337,409,0,0,0,0,1,0,0,-215.365533,-0.737267178,215.711911,3.00486852,0,0,0,0
5143,5064,0.00084,0.00642,0.00337,409,0,0,0,0,1,0,0,-215.365533,-0.737267178,215.711911,3.00486852,0,0,0,0
5143,5064,0.00084,0.00642,0.00337,409,0,0,0,0,1,0,0,-215.365533,-0.737267178,215.711911,3.00486852,0,0,0,0
5070,5128,0.00204,0.00902,0.0042,187,0,0,0,0,1,0,0,48.6526468,-18.672139,-48.6026462,18.4290476,0,0,0,0
5425,5070,0.00111,0.00651,0.00325,251,0,0,0,0,1,0,0,123.455494,3.01482383,-123.302647,-2.47786103,0,0,0,0
5138,5071,0.0037,0.02168,0.01083,251,0,0,0,0,1,0,0,-13.2675405,28.1657534,13.2996865,-29.2239709,0,0,0,0
5071,5359,0.00459,0.03488,0.01831,310,0,0,0,0,1,0,0,-87.4096865,8.22397093,87.7193349,-7.97016303,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,168.058153,-19.9441897,-167.764761,21.6708424,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,168.058153,-19.9441897,-167.764761,21.6708424,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,168.058153,-19.9441897,-167.764761,21.6708424,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,168.058153,-19.9441897,-167.764761,21.6708424,0,0,0,0
5103,5072,0.00114,0.00868,0.00456,310,0,0,0,0,1,0,0,168.058153,-19.9441897,-167.764761,21.6708424,0,0,0,0
5116,5072,0.00108,0.0079,0.00448,310,0,0,0,0,1,0,0,-136.479819,13.3520921,136.662626,-12.5129839,0,0,0,0
5116,5072,0.00108,0.0079,0.00448,310,0,0,0,0,1,0,0,-136.479819,13.3520921,136.662626,-12.5129839,0,0,0,0
5121,5073,0.00516,0.02272,0.01058,187,0,0,0,0,1,0,0,-46.810997,19.1161295,46.9242902,-19.8588038,0,0,0,0
5484,5073,0.0111,0.06505,0.03248,251,0,0,0,0,1,0,0,56.0839925,-19.2129912,-55.7542902,17.3588038,0,0,0,0
5074,5147,0.0043,0.03272,0.01718,310,0,0,0,0,1,0,0,62.1453974,22.9922,-61.9761297,-23.622579,0,0,0,0
5074,5331,0.00369,0.02161,0.01079,251,0,0,0,0,1,0,0,-68.0444895,35.6849764,68.2392232,-35.7548934,0,0,0,0
5075,5267,0.02194,0.09333,0.04668,187,0,0,0,0,1,0,0,12.6999831,-3.01630308,-12.6688563,-2.15132457,0,0,0,0
5075,5377,0.02449,0.10791,0.05023,187,0,0,0,0,1,0,0,-16.6599831,1.89630308,16.7245893,-7.32224829,0,0,0,0
5077,5076,0.0015,0.06519,0,260,0,0,1,0,1,0,0,-38.7347346,51.5495392,38.7862768,-49.3095167,0,0,0,0
5227,5076,0.00533,0.02268,0.01134,187,0,0,0,0,1,0,0,38.9724233,-49.8059346,-38.7862768,49.3095167,0,0,0,0
8108,5077,0.00971,0.05831,0.00791,98,0,0,0,0,1,0,0,-20.0659214,-42.0266023,20.2447346,42.1642608,0,0,0,0
5160,5078,0.00399,0.01757,0.00818,187,0,0,0,0,1,0,0,85.5275874,2.49847407,-85.2661486,-2.25839304,0,0,0,0
5079,5138,0.00181,0.01379,0.00724,310,0,0,0,0,1,0,0,-90.4913833,22.5930592,90.6274543,-22.3949243,0,0,0,0
5079,5138,0.00181,0.01379,0.00724,310,0,0,0,0,1,0,0,-90.4913833,22.5930592,90.6274543,-22.3949243,0,0,0,0
5378,5079,0.00152,0.00891,0.00445,409,0,0,0,0,1,0,0,-142.484786,57.2941067,142.792767,-56.0061184,0,0,0,0
5142,5080,0.00553,0.03127,0.01682,251,0,0,0,0,1,0,0,60.6000987,-3.89677637,-60.4191907,3.03090774,0,0,0,0
5080,5328,0.00866,0.03817,0.01777,187,0,0,0,0,1,0,0,22.8091907,-13.6909077,-22.756535,11.9263178,0,0,0,0
5081,5163,0.00516,0.03024,0.0151,251,0,0,0,0,1,0,0,-96.2676496,-7.41649753,96.6928381,8.19105555,0,0,0,0
5221,5081,0.00517,0.0228,0.01061,187,0,0,0,0,1,0,0,5.18523524,6.76397031,-5.1815355,-7.94855063,0,0,0,0
5081,5377,0.0068,0.039,0.005,221,0,0,0,0,1,0,0,11.6191851,-10.0849518,-11.6052774,9.59823806,0,0,0,0
5082,5086,0.00219,0.01283,0.00641,251,0,0,0,0,1,0,0,-42.2165079,55.8558878,42.3129272,-56.0065943,0,0,0,0
5082,5330,0.00214,0.01253,0.00625,409,0,0,0,0,1,0,0,-203.635681,38.3791984,204.454773,-34.284804,0,0,0,0
5082,5440,0.00107,0.00605,0.00326,409,0,0,0,0,1,0,0,143.632189,-123.195086,-143.291321,124.754516,0,0,0,0
5084,5083,0.00024,0.01146,0,1295,0,0,1,0,1,0,0,-644.389969,-70.457975,645.299317,113.879316,0,0,0,0
5083,5295,7e-05,0.00134,0.09371,2768,0,0,0,0,1,0,0,-601.491271,8.29447003,601.714863,-14.6364072,0,0,0,0
5083,5322,0.0007,0.00853,0.56646,2020,0,0,0,0,1,0,0,-59.3446939,-5.06035775,59.3709631,-58.7068678,0,0,0,0
5083,5464,0.0002,0.00237,0.15714,2020,0,0,0,0,1,0,0,178.634649,34.423514,-178.575019,-51.503056,0,0,0,0
5357,5084,0.00149,0.01134,0.00596,310,0,0,0,0,1,0,0,-139.79966,-0.965610777,140.063323,2.31265832,0,0,0,0
5357,5084,0.00149,0.01134,0.00596,310,0,0,0,0,1,0,0,-139.79966,-0.965610777,140.063323,2.31265832,0,0,0,0
5357,5084,0.00149,0.01134,0.00596,310,0,0,0,0,1,0,0,-139.79966,-0.965610777,140.063323,2.31265832,0,0,0,0
5157,5085,0.00229,0.01293,0.00695,251,0,0,0,0,1,0,0,28.7307936,-26.9308036,-28.6987282,26.3503042,0,0,0,0
5085,5468,0.00181,0.00797,0.00371,187,0,0,0,0,1,0,0,-22.6012718,-40.8903042,22.6369631,40.6385477,0,0,0,0
5086,5177,0.00288,0.01629,0.00876,251,0,0,0,0,1,0,0,-14.757108,14.0207021,14.7682177,-14.9286074,0,0,0,0
5086,5210,0.00527,0.02323,0.01081,187,0,0,0,0,1,0,0,-42.0373055,-16.5868522,42.1333312,15.8036588,0,0,0,0
5086,5447,0.00451,0.01917,0.00959,187,0,0,0,0,1,0,0,-77.5585137,32.4927444,77.8472108,-32.3275993,0,0,0,0
5257,5087,0.00596,0.02626,0.01222,187,0,0,0,0,1,0,0,-34.7316112,-1.72104799,34.7968266,0.657097376,0,0,0,0
5087,5345,0.00569,0.03217,0.01731,251,0,0,0,0,1,0,0,-75.0454572,9.36982593,75.3401013,-9.62436567,0,0,0,0
5087,5348,0.0048,0.02814,0.01405,251,0,0,0,0,1,0,0,36.1186306,-11.1969233,-36.0574237,9.99698779,0,0,0,0
5089,5088,0.00382,0.09418,0,150,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5088,5290,0.00328,0.01851,0.00996,251,0,0,0,0,1,0,0,57.7292411,1.27464254,-57.6323054,-1.84972944,0,0,0,0
5088,5393,0.00614,0.03602,0.01799,251,0,0,0,0,1,0,0,-57.7292411,-1.27464254,57.9105201,0.300476211,0,0,0,0
5090,5122,0.00277,0.0122,0.00568,187,0,0,0,0,1,0,0,-21.8463562,42.5415221,21.9035256,-42.9240149,0,0,0,0
5090,5230,0.00189,0.00834,0.00388,187,0,0,0,0,1,0,0,-60.932382,42.3463297,61.0254982,-42.3695802,0,0,0,0
5090,5311,0.00167,0.0098,0.00489,251,0,0,0,0,1,0,0,99.3968075,6.3642864,-99.2490092,-6.04417827,0,0,0,0
5171,5091,0.00311,0.01823,0.0091,251,0,0,0,0,1,0,0,61.6239646,-2.85817988,-61.5173856,2.47435662,0,0,0,0
5091,5257,0.00494,0.02894,0.01445,251,0,0,0,0,1,0,0,56.1873856,-3.98435662,-56.0460353,3.2154875,0,0,0,0
5092,5186,0.00539,0.03162,0.01579,251,0,0,0,0,1,0,0,-7.92559564,19.7876489,7.94908441,-21.4168037,0,0,0,0
5453,5092,0.00849,0.03611,0.01806,187,0,0,0,0,1,0,0,77.4546975,-3.51179344,-77.0057779,3.37959331,0,0,0,0
5475,5092,0.00472,0.02665,0.01434,251,0,0,0,0,1,0,0,-67.0899189,27.7880527,67.3113735,-28.1572422,0,0,0,0
5093,5291,0.00299,0.01754,0.00876,251,0,0,0,0,1,0,0,56.906033,82.5165282,-56.6443593,-81.9814571,0,0,0,0
5332,5093,0.00371,0.02175,0.01086,251,0,0,0,0,1,0,0,-111.039918,-52.3734066,111.534345,54.0318584,0,0,0,0
5093,5434,0.0015,0.01141,0.00599,310,0,0,0,0,1,0,0,-108.210189,49.371808,108.393943,-48.6650989,0,0,0,0
5093,5434,0.0015,0.01141,0.00599,310,0,0,0,0,1,0,0,-108.210189,49.371808,108.393943,-48.6650989,0,0,0,0
5094,5381,0.00329,0.025,0.01312,310,0,0,0,0,1,0,0,56.3237114,1.92175794,-56.230719,-2.68776001,0,0,0,0
5485,5094,0.00237,0.01799,0.00945,310,0,0,0,0,1,0,0,59.0571096,2.16417705,-58.9837114,-2.67175794,0,0,0,0
5277,5095,0.0038,0.01676,0.0078,187,0,0,0,0,1,0,0,-8.27794958,-51.6689719,8.36957871,51.1948847,0,0,0,0
5341,5095,0.00257,0.01134,0.00528,187,0,0,0,0,1,0,0,40.7285464,60.2564559,-40.6095787,-60.3348847,0,0,0,0
5305,5096,0.00176,0.01289,0.0073,310,0,0,0,0,1,0,0,156.352777,-7.12339747,-155.967489,9.12972948,0,0,0,0
5305,5096,0.00176,0.01289,0.0073,310,0,0,0,0,1,0,0,156.352777,-7.12339747,-155.967489,9.12972948,0,0,0,0
5305,5096,0.00176,0.01289,0.0073,310,0,0,0,0,1,0,0,156.352777,-7.12339747,-155.967489,9.12972948,0,0,0,0
5096,5412,0.00234,0.01373,0.00686,251,0,0,0,0,1,0,0,79.7148555,-0.820764355,-79.581537,0.839073419,0,0,0,0
5097,5125,0.00078,0.00569,0.00322,409,0,0,0,0,1,0,0,-199.00227,19.001377,199.279617,-17.3402927,0,0,0,0
5097,5125,0.00078,0.00569,0.00322,409,0,0,0,0,1,0,0,-199.00227,19.001377,199.279617,-17.3402927,0,0,0,0
5098,5453,0.00529,0.04026,0.02114,310,0,0,0,0,1,0,0,-133.598557,70.3101834,134.63174,-64.8905825,0,0,0,0
5098,5475,0.01191,0.05066,0.02533,187,0,0,0,0,1,0,0,-7.60788553,42.5221886,7.8099189,-44.5880527,0,0,0,0
5099,5195,0.00308,0.0174,0.00936,409,0,0,0,0,1,0,0,-143.004145,161.578762,144.207173,-155.880752,0,0,0,0
5099,5339,0.00266,0.01561,0.00779,409,0,0,0,0,1,0,0,75.3741447,58.5849212,-75.1703401,-58.3124081,0,0,0,0
5229,5100,0.00057,0.00414,0.00235,310,0,0,0,0,1,0,0,-124.770531,-11.7647388,124.851201,12.089631,0,0,0,0
5229,5100,0.00057,0.00414,0.00235,310,0,0,0,0,1,0,0,-124.770531,-11.7647388,124.851201,12.089631,0,0,0,0
5250,5100,0.00124,0.0091,0.00516,409,0,0,0,0,1,0,0,204.863482,-10.1566784,-204.395627,13.0155979,0,0,0,0
5250,5100,0.00124,0.0091,0.00516,409,0,0,0,0,1,0,0,204.863482,-10.1566784,-204.395627,13.0155979,0,0,0,0
5250,5100,0.00124,0.0091,0.00516,409,0,0,0,0,1,0,0,204.863482,-10.1566784,-204.395627,13.0155979,0,0,0,0
5100,5352,0.00056,0.00426,0.00224,310,0,0,0,0,1,0,0,170.517239,-34.793028,-170.364754,35.7038012,0,0,0,0
5100,5352,0.00056,0.00426,0.00224,310,0,0,0,0,1,0,0,170.517239,-34.793028,-170.364754,35.7038012,0,0,0,0
5231,5101,0.01968,0.08674,0.04038,187,0,0,0,0,1,0,0,-49.375959,0.132036573,49.7893213,-3.04283774,0,0,0,0
5103,5102,0.00026,0.0114,0,1345,0,0,1,0,1,0,0,-653.922316,-16.4868022,654.922328,60.3334662,0,0,0,0
5103,5102,0.00026,0.0114,0,1345,0,0,1,0,1,0,0,-653.922316,-16.4868022,654.922328,60.3334662,0,0,0,0
5102,5304,0.00023,0.00277,0.18414,2295,0,0,0,0,1,0,0,-676.152462,-74.5256009,677.095857,65.1137287,0,0,0,0
5384,5102,0.00039,0.0047,0.31216,2020,0,0,0,0,1,0,0,296.984448,-54.3696224,-296.673523,23.0302001,0,0,0,0
5464,5102,0.00028,0.00339,0.22498,2020,0,0,0,0,1,0,0,337.309404,47.3233724,-337.018671,-69.1715316,0,0,0,0
5103,5130,0.00117,0.00856,0.00485,310,0,0,0,0,1,0,0,116.531934,33.1272765,-116.377387,-32.5341082,0,0,0,0
5103,5130,0.00117,0.00856,0.00485,310,0,0,0,0,1,0,0,116.531934,33.1272765,-116.377387,-32.5341082,0,0,0,0
5104,5199,0.00503,0.02843,0.01529,251,0,0,0,0,1,0,0,63.2926061,-32.0852472,-63.0670413,31.6526204,0,0,0,0
5447,5104,0.00135,0.01026,0.00539,310,0,0,0,0,1,0,0,-172.342923,-6.49537129,172.706376,8.66052549,0,0,0,0
5447,5104,0.00135,0.01026,0.00539,310,0,0,0,0,1,0,0,-172.342923,-6.49537129,172.706376,8.66052549,0,0,0,0
5104,5480,0.00236,0.01795,0.00942,310,0,0,0,0,1,0,0,-157.63959,11.5142129,158.170595,-8.5236949,0,0,0,0
5104,5480,0.00236,0.01795,0.00942,310,0,0,0,0,1,0,0,-157.63959,11.5142129,158.170595,-8.5236949,0,0,0,0
5104,5480,0.00236,0.01795,0.00942,310,0,0,0,0,1,0,0,-157.63959,11.5142129,158.170595,-8.5236949,0,0,0,0
5104,5480,0.00236,0.01795,0.00942,310,0,0,0,0,1,0,0,-157.63959,11.5142129,158.170595,-8.5236949,0,0,0,0
5106,5105,0.00709,0.19751,0,82,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5107,5105,0.00966,0.19527,0,75,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5105,5148,0.00212,0.009,0.0045,187,0,0,0,0,1,0,0,38.7337191,56.2148316,-38.645056,-56.3402932,0,0,0,0
5105,5253,0.00604,0.02664,0.0124,187,0,0,0,0,1,0,0,-92.2325315,43.1197465,92.7942534,-42.0252883,0,0,0,0
5105,5422,0.00354,0.02074,0.01036,251,0,0,0,0,1,0,0,-51.7711876,-129.164578,52.3778749,131.527597,0,0,0,0
5108,5266,0.00144,0.01098,0.00577,310,0,0,0,0,1,0,0,132.430775,56.2254988,-132.170478,-54.8980272,0,0,0,0
5108,5266,0.00144,0.01098,0.00577,310,0,0,0,0,1,0,0,132.430775,56.2254988,-132.170478,-54.8980272,0,0,0,0
5108,5353,0.00106,0.00809,0.00425,310,0,0,0,0,1,0,0,91.1795882,103.482889,-91.0033521,-102.621436,0,0,0,0
5108,5353,0.00106,0.00809,0.00425,310,0,0,0,0,1,0,0,91.1795882,103.482889,-91.0033521,-102.621436,0,0,0,0
5449,5108,0.0015,0.01102,0.00625,310,0,0,0,0,1,0,0,162.834876,-54.794776,-162.446909,56.9303832,0,0,0,0
5449,5108,0.0015,0.01102,0.00625,310,0,0,0,0,1,0,0,162.834876,-54.794776,-162.446909,56.9303832,0,0,0,0
5449,5108,0.0015,0.01102,0.00625,310,0,0,0,0,1,0,0,162.834876,-54.794776,-162.446909,56.9303832,0,0,0,0
5274,5109,0.00268,0.01516,0.00815,251,0,0,0,0,1,0,0,22.4215645,28.7535953,-22.3886077,-29.4614572,0,0,0,0
5109,5333,0.00213,0.01247,0.00623,251,0,0,0,0,1,0,0,-31.5913923,14.1714572,31.6149608,-14.7132595,0,0,0,0
5176,5110,0.00503,0.02841,0.01528,251,0,0,0,0,1,0,0,111.56558,-6.89213416,-111.009339,8.31422958,0,0,0,0
5110,5200,0.0045,0.02638,0.01317,251,0,0,0,0,1,0,0,107.569339,-9.28422958,-107.102311,10.5473436,0,0,0,0
5203,5111,0.00135,0.00792,0.00396,251,0,0,0,0,1,0,0,-5.33037298,-66.4113296,5.38428782,66.288252,0,0,0,0
5111,5289,0.00089,0.00652,0.0037,310,0,0,0,0,1,0,0,-61.1263176,-16.9632326,61.1583872,16.7850596,0,0,0,0
5111,5289,0.00089,0.00652,0.0037,310,0,0,0,0,1,0,0,-61.1263176,-16.9632326,61.1583872,16.7850596,0,0,0,0
5111,5372,0.00119,0.007,0.0035,251,0,0,0,0,1,0,0,79.6283474,-42.9117869,-79.5411908,43.0335482,0,0,0,0
5112,5133,0.01714,0.07289,0.03645,187,0,0,0,0,1,0,0,-13.1302208,-2.50568429,13.1556674,-1.63191751,0,0,0,0
5191,5112,0.008,0.03402,0.01701,187,0,0,0,0,1,0,0,-56.9268697,27.4840356,57.20342,-28.2933827,0,0,0,0
5112,5246,0.01038,0.04415,0.02208,187,0,0,0,0,1,0,0,-7.00380719,8.42996655,7.01661387,-10.9339265,0,0,0,0
5286,5112,0.018,0.078,0.012,150,0,0,0,0,1,0,0,51.7833366,-17.7076517,-51.3193921,18.3291004,0,0,0,0
5113,5195,0.00674,0.0395,0.01972,251,0,0,0,0,1,0,0,19.4738166,-13.7088298,-19.4421147,11.6336672,0,0,0,0
5113,5218,0.00858,0.0378,0.01759,187,0,0,0,0,1,0,0,-32.0359163,24.143125,32.1604485,-25.5930349,0,0,0,0
5220,5113,0.00567,0.0241,0.01205,187,0,0,0,0,1,0,0,9.03440803,15.2321158,-9.01790025,-16.5442952,0,0,0,0
5219,5114,0.00883,0.03893,0.01812,187,0,0,0,0,1,0,0,54.5738201,0.554252481,-54.3387957,-1.53785497,0,0,0,0
5114,5222,0.00513,0.03755,0.02128,310,0,0,0,0,1,0,0,-87.8806952,19.437067,88.2574546,-19.034466,0,0,0,0
5227,5114,0.005,0.03803,0.01997,310,0,0,0,0,1,0,0,-84.8929678,34.6598716,85.2694909,-34.029212,0,0,0,0
5115,5421,0.0025,0.01413,0.0076,251,0,0,0,0,1,0,0,56.9293539,-62.4579469,-56.7761622,62.4391469,0,0,0,0
5454,5115,0.00397,0.02326,0.01161,251,0,0,0,0,1,0,0,74.966586,-56.9686995,-74.6593539,57.4379469,0,0,0,0
5116,5224,0.00199,0.01514,0.00795,310,0,0,0,0,1,0,0,65.6998187,-33.4070921,-65.6030702,33.2566475,0,0,0,0
5116,5224,0.00199,0.01514,0.00795,310,0,0,0,0,1,0,0,65.6998187,-33.4070921,-65.6030702,33.2566475,0,0,0,0
5117,5216,0.00157,0.00695,0.00323,251,0,0,0,0,1,0,0,-108.704179,-61.0572998,108.92464,61.6742372,0,0,0,0
5117,5409,0.00292,0.01288,0.00599,187,0,0,0,0,1,0,0,-19.575821,24.7072998,19.6025032,-25.2501841,0,0,0,0
5334,5118,0.01328,0.05646,0.02824,187,0,0,0,0,1,0,0,92.1060036,-20.7325083,-91.0845017,21.8272234,0,0,0,0
5347,5118,0.01023,0.04352,0.02177,187,0,0,0,0,1,0,0,11.4168306,-7.64046782,-11.4015585,5.20529114,0,0,0,0
5118,5456,0.00988,0.05791,0.02892,251,0,0,0,0,1,0,0,93.8360602,-29.4825145,-93.0131347,30.9560324,0,0,0,0
5119,5205,0.00604,0.02658,0.01237,187,0,0,0,0,1,0,0,40.8198725,-12.6265658,-40.723425,11.6490717,0,0,0,0
5337,5119,0.01103,0.04691,0.02346,187,0,0,0,0,1,0,0,45.4347388,-13.1179967,-45.2198725,11.3765658,0,0,0,0
5121,5120,0.00064,0.04599,0,298,0,0,1,0,1,0,0,-29.8490031,-5.57218778,29.8540231,5.93292463,0,0,0,0
5120,5239,0.00087,0.01049,0.69666,2020,0,0,0,0,1,0,0,160.293185,-39.5839952,-160.103911,-40.3188602,0,0,0,0
5122,5252,0.0046,0.01958,0.00979,187,0,0,0,0,1,0,0,36.5217297,0.875610266,-36.4664742,-1.72725952,0,0,0,0
5122,5308,0.00469,0.02752,0.01374,251,0,0,0,0,1,0,0,-123.425255,23.6284047,124.092799,-21.2388992,0,0,0,0
5124,5123,0.00266,0.07286,0,214,0,0,1,0,1,0,0,23.6542436,-7.15978933,-23.6398048,7.55528063,0,0,0,0
5159,5123,0.00799,0.03521,0.01639,187,0,0,0,0,1,0,0,-23.5973628,5.88176584,23.6398048,-7.55528062,0,0,0,0
8157,5124,0.01256,0.05593,0.0082,149,0,0,0,0,1,0,0,50.6271538,0.731868552,-50.3442436,-0.400210671,0,0,0,0
5125,5330,0.00087,0.0064,0.00362,409,0,0,0,0,1,0,0,228.837509,-7.00308528,-228.432232,9.57766223,0,0,0,0
5125,5330,0.00087,0.0064,0.00362,409,0,0,0,0,1,0,0,228.837509,-7.00308528,-228.432232,9.57766223,0,0,0,0
5126,5252,0.0023,0.00978,0.00489,187,0,0,0,0,1,0,0,-37.5353277,-25.8270417,37.5783863,25.4698615,0,0,0,0
5126,5309,0.00399,0.01755,0.00817,187,0,0,0,0,1,0,0,-31.106369,10.8357111,31.1460332,-11.5605666,0,0,0,0
5126,5386,0.00259,0.01969,0.01034,310,0,0,0,0,1,0,0,-104.568303,-34.0886694,104.851834,35.0953835,0,0,0,0
5191,5127,0.00791,0.03487,0.01623,187,0,0,0,0,1,0,0,-32.6699561,20.3770468,32.7726835,-21.8187761,0,0,0,0
5127,5231,0.01585,0.06741,0.03371,187,0,0,0,0,1,0,0,-50.5863605,9.96059822,50.9546141,-12.3152478,0,0,0,0
5314,5127,0.01301,0.05729,0.02667,187,0,0,0,0,1,0,0,-13.8850278,-13.6650491,13.923677,10.7581779,0,0,0,0
5128,5214,0.00143,0.0084,0.0042,251,0,0,0,0,1,0,0,-95.3351163,29.0571961,95.4637383,-28.7656659,0,0,0,0
5128,5467,0.00166,0.00974,0.00486,251,0,0,0,0,1,0,0,53.4277625,-73.1362438,-53.3052095,73.3148391,0,0,0,0
5226,5129,0.00964,0.04249,0.01978,187,0,0,0,0,1,0,0,-24.2531603,8.82079481,24.3088772,-10.9267008,0,0,0,0
5129,5240,0.01196,0.05272,0.02454,187,0,0,0,0,1,0,0,-39.1988772,6.70670082,39.3604163,-8.90887436,0,0,0,0
5173,5130,0.00095,0.00693,0.00393,310,0,0,0,0,1,0,0,-66.4413762,-18.5331263,66.4823866,18.3991082,0,0,0,0
5173,5130,0.00095,0.00693,0.00393,310,0,0,0,0,1,0,0,-66.4413762,-18.5331263,66.4823866,18.3991082,0,0,0,0
5132,5131,0.00037,0.01821,0,981,0,0,1,0,1,0,0,-210.918214,-26.349311,211.06354,33.5016746,0,0,0,0
5131,5279,0.00022,0.00271,0.1803,2020,0,0,0,0,1,0,0,497.563602,31.9497732,-497.091785,-47.06351,0,0,0,0
5131,5410,0.00018,0.00365,0.25434,2768,0,0,0,0,1,0,0,180.689058,-76.5237461,-180.632617,48.0448313,0,0,0,0
5131,6107,0.00051,0.01038,0.72429,2768,0,0,0,0,1,0,0,-889.3162,11.0722983,892.797486,-24.6316684,0,0,0,0
5163,5132,0.00318,0.01866,0.00932,251,0,0,0,0,1,0,0,-108.073254,3.53811077,108.398214,-2.70068897,0,0,0,0
5155,5134,0.0067,0.0393,0.01962,251,0,0,0,0,1,0,0,-97.3575812,34.3052424,97.9752483,-32.9537782,0,0,0,0
5155,5135,0.00905,0.05304,0.02648,251,0,0,0,0,1,0,0,93.6475812,-35.3552424,-92.8771394,36.7588324,0,0,0,0
5169,5135,0.01055,0.04486,0.02244,187,0,0,0,0,1,0,0,0.322547158,1.56717618,-0.321791044,-4.22798321,0,0,0,0
5135,5264,0.00751,0.04244,0.02283,251,0,0,0,0,1,0,0,65.6089304,-40.3508492,-65.2400099,39.7008149,0,0,0,0
5136,5288,0.00558,0.03152,0.01695,251,0,0,0,0,1,0,0,62.0986192,-0.0848744836,-61.9096421,-0.771987001,0,0,0,0
5138,5137,0.00014,0.0092,0,945,0,0,1,0,1,0,0,-273.027368,-13.1359048,273.117795,19.0782428,0,0,0,0
5137,5388,0.00021,0.00253,0.16793,2020,0,0,0,0,1,0,0,284.120733,0.477038459,-283.974467,-18.1891464,0,0,0,0
5137,5451,0.00114,0.01383,0.91863,2020,0,0,0,0,1,0,0,-557.238528,-19.5552813,560.300017,-50.3032055,0,0,0,0
5139,5183,0.00187,0.00825,0.00384,310,0,0,0,0,1,0,0,8.7974816,125.553148,-8.5390093,-124.850431,0,0,0,0
5139,5233,0.00826,0.03638,0.01694,409,0,0,0,0,1,0,0,-104.52157,49.9379988,105.49236,-47.5951648,0,0,0,0
5344,5139,0.00178,0.00785,0.00365,310,0,0,0,0,1,0,0,-9.15282917,-110.13401,9.34408796,110.560925,0,0,0,0
5140,5466,0.00143,0.00633,0.00295,187,0,0,0,0,1,0,0,49.7523612,-6.70845789,-49.7205702,6.51513124,0,0,0,0
5141,5408,0.00702,0.03094,0.0144,187,0,0,0,0,1,0,0,3.36576929,-23.1553423,-3.33399262,21.6615859,0,0,0,0
5142,5466,0.01638,0.07217,0.03359,187,0,0,0,0,1,0,0,0.262249277,-6.68938173,-0.258885957,2.9130356,0,0,0,0
5143,5216,0.00311,0.01826,0.00912,409,0,0,0,0,1,0,0,160.502518,-5.35552723,-159.789607,8.51884633,0,0,0,0
5428,5143,0.00107,0.00811,0.00426,409,0,0,0,0,1,0,0,-198.694393,10.9900849,199.07204,-8.60633562,0,0,0,0
5428,5143,0.00107,0.00811,0.00426,409,0,0,0,0,1,0,0,-198.694393,10.9900849,199.07204,-8.60633562,0,0,0,0
5144,5314,0.01178,0.05011,0.02506,187,0,0,0,0,1,0,0,-18.2853931,-3.77115869,18.3205667,1.05999541,0,0,0,0
5389,5144,0.00473,0.02084,0.0097,187,0,0,0,0,1,0,0,55.2822597,16.5253432,-55.1446069,-17.0288413,0,0,0,0
5145,5251,0.00125,0.00917,0.0052,310,0,0,0,0,1,0,0,165.34687,-18.1794094,-165.036701,19.8753316,0,0,0,0
5145,5251,0.00125,0.00917,0.0052,310,0,0,0,0,1,0,0,165.34687,-18.1794094,-165.036701,19.8753316,0,0,0,0
5145,5323,0.00133,0.00973,0.00551,310,0,0,0,0,1,0,0,-149.517913,0.98960627,149.784669,0.346639217,0,0,0,0
5145,5323,0.00133,0.00973,0.00551,310,0,0,0,0,1,0,0,-149.517913,0.98960627,149.784669,0.346639217,0,0,0,0
5145,5323,0.00133,0.00973,0.00551,310,0,0,0,0,1,0,0,-149.517913,0.98960627,149.784669,0.346639217,0,0,0,0
5146,5149,0.00482,0.02826,0.01411,251,0,0,0,0,1,0,0,115.211668,-9.74698554,-114.630266,11.5972311,0,0,0,0
5146,5152,0.00096,0.0073,0.00383,310,0,0,0,0,1,0,0,148.772537,-5.51900895,-148.580368,6.55665299,0,0,0,0
5146,5152,0.00096,0.0073,0.00383,310,0,0,0,0,1,0,0,148.772537,-5.51900895,-148.580368,6.55665299,0,0,0,0
5336,5146,0.00105,0.00797,0.00418,310,0,0,0,0,1,0,0,172.519418,-2.74629674,-172.237854,4.42009819,0,0,0,0
5336,5146,0.00105,0.00797,0.00418,310,0,0,0,0,1,0,0,172.519418,-2.74629674,-172.237854,4.42009819,0,0,0,0
5336,5146,0.00105,0.00797,0.00418,310,0,0,0,0,1,0,0,172.519418,-2.74629674,-172.237854,4.42009819,0,0,0,0
5146,5412,0.00262,0.01534,0.00766,251,0,0,0,0,1,0,0,13.2068182,-18.1852911,-13.1952249,17.4033067,0,0,0,0
5147,5188,0.00308,0.01312,0.00656,187,0,0,0,0,1,0,0,-54.5103603,24.345297,54.6100778,-24.6452812,0,0,0,0
5147,5224,0.00362,0.02124,0.01061,251,0,0,0,0,1,0,0,8.36649002,-31.352718,-8.33322863,30.367412,0,0,0,0
5148,5335,0.00222,0.00945,0.00473,187,0,0,0,0,1,0,0,51.6557071,14.9178624,-51.5976988,-15.1944488,0,0,0,0
5148,5457,0.00612,0.02601,0.01301,187,0,0,0,0,1,0,0,-85.2887426,10.9588238,85.6975617,-10.6677726,0,0,0,0
5463,5148,0.00259,0.01144,0.00532,187,0,0,0,0,1,0,0,11.1359881,-7.40548904,-11.1319086,6.83360705,0,0,0,0
5294,5149,0.00116,0.00679,0.00339,251,0,0,0,0,1,0,0,-49.8573623,51.4327987,49.9112896,-51.4917211,0,0,0,0
5149,5309,0.0028,0.01233,0.00574,187,0,0,0,0,1,0,0,-26.7310235,13.9844899,26.7543742,-14.5136614,0,0,0,0
5197,5150,0.00186,0.01364,0.00773,310,0,0,0,0,1,0,0,137.158477,-13.0981286,-136.847595,14.5009843,0,0,0,0
5150,5432,0.01516,0.11531,0.06054,310,0,0,0,0,1,0,0,132.737595,-15.6709843,-130.361704,26.850672,0,0,0,0
5154,5151,0.00778,0.0343,0.01597,187,0,0,0,0,1,0,0,-42.7461126,-16.6831163,42.887951,15.4757555,0,0,0,0
5191,5151,0.008,0.03526,0.01641,187,0,0,0,0,1,0,0,43.5150043,11.7178267,-43.37479,-13.0103976,0,0,0,0
5407,5151,0.00814,0.03465,0.01733,187,0,0,0,0,1,0,0,4.8454344,1.97846734,-4.84316107,-3.97535793,0,0,0,0
5181,5152,0.00134,0.00979,0.00555,310,0,0,0,0,1,0,0,-116.678516,20.0982337,116.848522,-19.4697195,0,0,0,0
5181,5152,0.00134,0.00979,0.00555,310,0,0,0,0,1,0,0,-116.678516,20.0982337,116.848522,-19.4697195,0,0,0,0
5205,5153,0.00418,0.03177,0.01668,409,0,0,0,0,1,0,0,203.620822,-14.1458755,-202.086227,23.9219223,0,0,0,0
5205,5153,0.00418,0.03177,0.01668,409,0,0,0,0,1,0,0,203.620822,-14.1458755,-202.086227,23.9219223,0,0,0,0
5154,5247,0.0072,0.03174,0.01477,187,0,0,0,0,1,0,0,-54.9781532,3.85373861,55.1706599,-4.6908698,0,0,0,0
5290,5154,0.00545,0.03196,0.01596,251,0,0,0,0,1,0,0,-81.8171562,-8.30715458,82.1442658,8.41937773,0,0,0,0
5456,5156,0.00659,0.03866,0.0193,251,0,0,0,0,1,0,0,80.3931347,-34.5360324,-79.9649948,34.7804577,0,0,0,0
5157,5194,0.00346,0.01472,0.00736,187,0,0,0,0,1,0,0,-73.2338724,-43.9802683,73.4637728,44.1472747,0,0,0,0
5333,5157,0.00236,0.01792,0.00941,310,0,0,0,0,1,0,0,51.124748,-15.2422614,-51.0634606,14.680536,0,0,0,0
5333,5157,0.00236,0.01792,0.00941,310,0,0,0,0,1,0,0,51.124748,-15.2422614,-51.0634606,14.680536,0,0,0,0
5316,5158,0.00121,0.0089,0.00504,409,0,0,0,0,1,0,0,-183.668814,165.034017,184.297571,-160.995393,0,0,0,0
5316,5158,0.00121,0.0089,0.00504,409,0,0,0,0,1,0,0,-183.668814,165.034017,184.297571,-160.995393,0,0,0,0
5374,5158,0.00143,0.01044,0.00592,500,0,0,0,0,1,0,0,269.52278,-129.5893,-268.392571,137.165393,0,0,0,0
5374,5158,0.00143,0.01044,0.00592,500,0,0,0,0,1,0,0,269.52278,-129.5893,-268.392571,137.165393,0,0,0,0
5271,5159,0.01947,0.08578,0.03993,187,0,0,0,0,1,0,0,-9.03304228,5.55462116,9.05736283,-10.0017658,0,0,0,0
5165,5160,0.00151,0.00888,0.00443,310,0,0,0,0,1,0,0,145.166056,20.5079958,-144.877587,-19.3084741,0,0,0,0
5161,5181,0.00545,0.02401,0.01118,187,0,0,0,0,1,0,0,-16.2948106,106.959745,16.8536356,-105.761745,0,0,0,0
5161,5272,0.00401,0.01705,0.00853,310,0,0,0,0,1,0,0,-26.7463739,107.199883,27.173813,-106.353196,0,0,0,0
5316,5161,0.00144,0.00846,0.00422,409,0,0,0,0,1,0,0,129.88745,97.2610829,-129.564229,-95.8538692,0,0,0,0
5161,5356,0.00487,0.02856,0.01426,251,0,0,0,0,1,0,0,-27.0445861,67.7043488,27.2734052,-67.9839294,0,0,0,0
5162,5211,0.01066,0.04696,0.02186,187,0,0,0,0,1,0,0,-2.56807855,1.55169808,2.56944034,-3.98938808,0,0,0,0
5162,5437,0.00505,0.02226,0.01036,187,0,0,0,0,1,0,0,-4.12192145,-3.45169808,4.12306057,2.29665064,0,0,0,0
5163,5235,0.00709,0.03019,0.0151,187,0,0,0,0,1,0,0,-3.76958404,-16.0191663,3.78469111,14.3478387,0,0,0,0
5165,5164,8e-05,0.00485,0,1379,0,0,1,0,1,0,0,-1105.32037,-14.5749745,1106.18881,67.2245881,0,0,0,0
5166,5164,0.00042,0.02718,0,579,0,0,1,0,1,0,0,126.5,51.8125646,-126.432306,-47.4318298,0,0,0,0
5167,5164,0.0012,0.09028,0,215,0,0,1,0,1,0,0,1.59999981,0.809894451,-1.59996575,-0.807331637,0,0,0,0
5164,5204,0.00057,0.01164,0.81214,3146,0,0,0,0,1,0,0,-1106.07654,66.5932391,1112.30401,-31.3558464,0,0,0,0
5164,5464,0.00018,0.00364,0.25416,2768,0,0,0,0,1,0,0,867.075494,-33.0050915,-865.878807,28.4609899,0,0,0,0
5175,5165,0.00126,0.00958,0.00503,409,0,0,0,0,1,0,0,-233.513828,20.5710774,234.130357,-16.4491088,0,0,0,0
5175,5165,0.00126,0.00958,0.00503,409,0,0,0,0,1,0,0,-233.513828,20.5710774,234.130357,-16.4491088,0,0,0,0
5175,5165,0.00126,0.00958,0.00503,409,0,0,0,0,1,0,0,-233.513828,20.5710774,234.130357,-16.4491088,0,0,0,0
5168,5203,0.00632,0.02787,0.01297,187,0,0,0,0,1,0,0,-35.0642248,18.3491804,35.1549091,-19.3853868,0,0,0,0
5168,5245,0.00821,0.03616,0.01683,187,0,0,0,0,1,0,0,-49.0735152,-26.7160624,49.3007398,25.8254332,0,0,0,0
5168,5311,0.00162,0.00948,0.00473,251,0,0,0,0,1,0,0,-41.5322599,-27.243118,41.5680492,26.9258505,0,0,0,0
5170,5169,0.00185,0.06575,0,222,0,0,1,0,1,0,0,45,-8.63999921,-44.9670271,9.81187516,0,0,0,0
5471,5169,0.00598,0.02635,0.01226,187,0,0,0,0,1,0,0,-44.538488,10.3887289,44.6444799,-11.3790513,0,0,0,0
5171,5174,0.00411,0.02409,0.01203,251,0,0,0,0,1,0,0,-62.6839646,2.55817988,62.8298738,-3.04026762,0,0,0,0
5306,5172,0.00438,0.02476,0.01332,251,0,0,0,0,1,0,0,36.8057529,-98.0649265,-36.3914615,98.852505,0,0,0,0
5430,5172,0.00249,0.01461,0.0073,251,0,0,0,0,1,0,0,38.1724105,-117.022652,-37.8485385,118.066295,0,0,0,0
5173,5203,0.00375,0.02199,0.01098,251,0,0,0,0,1,0,0,92.2536912,-24.2479039,-91.9445852,24.8502114,0,0,0,0
5474,5174,0.00547,0.03094,0.01664,251,0,0,0,0,1,0,0,67.3717417,-2.42329102,-67.1498738,1.82026762,0,0,0,0
5195,5175,0.00254,0.01433,0.00771,409,0,0,0,0,1,0,0,-180.025059,128.587085,181.108388,-123.351669,0,0,0,0
5175,5370,0.00192,0.01457,0.00765,409,0,0,0,0,1,0,0,200.381548,14.0092183,-199.691669,-9.62909897,0,0,0,0
5175,5370,0.00192,0.01457,0.00765,409,0,0,0,0,1,0,0,200.381548,14.0092183,-199.691669,-9.62909897,0,0,0,0
5177,5186,0.00555,0.04069,0.02305,310,0,0,0,0,1,0,0,-82.6456113,3.02385895,82.9892193,-3.06227558,0,0,0,0
5177,5186,0.00555,0.04069,0.02305,310,0,0,0,0,1,0,0,-82.6456113,3.02385895,82.9892193,-3.06227558,0,0,0,0
5177,5287,0.00483,0.02054,0.01027,360,0,0,0,0,1,0,0,59.143005,-17.0091105,-58.9784774,16.5720747,0,0,0,0
5258,5178,0.00517,0.02281,0.01062,187,0,0,0,0,1,0,0,11.3890737,-18.6927396,-11.3675635,17.6157409,0,0,0,0
5308,5178,0.00366,0.02147,0.01072,251,0,0,0,0,1,0,0,115.222905,-8.86235211,-114.783428,10.2513192,0,0,0,0
5178,5354,0.00769,0.03272,0.01636,187,0,0,0,0,1,0,0,42.1909911,-51.65706,-41.8884175,51.1111353,0,0,0,0
5180,5179,0.00019,0.01541,0,946,0,0,1,0,1,0,0,-152.201288,-28.0725114,152.241451,31.3299743,0,0,0,0
5358,5179,0.00053,0.01093,0.76232,3146,0,0,0,0,1,0,0,992.233569,-21.4758467,-987.68598,27.9397978,0,0,0,0
5179,5380,0.00018,0.004,0.34742,3146,0,0,0,0,1,0,0,753.029457,108.636998,-752.110368,-127.707477,0,0,0,0
5179,8043,0.00039,0.00798,0.55658,2768,0,0,0,0,1,0,0,-275.918512,-28.5209021,276.178339,-29.8304682,0,0,0,0
5179,8057,0.00045,0.00923,0.64362,2768,0,0,0,0,1,0,0,172.074433,-130.563603,-171.923216,59.5903118,0,0,0,0
5180,5485,0.00261,0.01983,0.01041,310,0,0,0,0,1,0,0,63.841288,3.03251137,-63.7471096,-3.49417705,0,0,0,0
5182,5314,0.01253,0.05522,0.0257,187,0,0,0,0,1,0,0,16.4675392,-11.9527378,-16.4255389,9.20505371,0,0,0,0
5183,5224,0.00147,0.00831,0.00447,251,0,0,0,0,1,0,0,-130.550991,85.4404312,130.868488,-84.1480143,0,0,0,0
5184,5373,0.00681,0.02896,0.01448,187,0,0,0,0,1,0,0,37.8507606,-1.53955216,-37.7624786,0.317438399,0,0,0,0
5387,5184,0.00193,0.01132,0.00565,263.55,0,0,0,0,1,0,0,118.331773,22.0353831,-118.080761,-21.1904478,0,0,0,0
5185,5218,0.00352,0.02066,0.01032,281.12,0,0,0,0,1,0,0,113.493856,1.81027788,-113.095261,-0.64085703,0,0,0,0
5434,5185,0.00242,0.01843,0.00967,310,0,0,0,0,1,0,0,-113.373943,47.2550989,113.692615,-45.9343021,0,0,0,0
5434,5185,0.00242,0.01843,0.00967,310,0,0,0,0,1,0,0,-113.373943,47.2550989,113.692615,-45.9343021,0,0,0,0
5186,5355,0.00341,0.02495,0.01414,310,0,0,0,0,1,0,0,-99.4537615,10.2306774,99.7605374,-9.56109789,0,0,0,0
5186,5355,0.00341,0.02495,0.01414,310,0,0,0,0,1,0,0,-99.4537615,10.2306774,99.7605374,-9.56109789,0,0,0,0
5188,5203,0.00199,0.01122,0.00604,251,0,0,0,0,1,0,0,85.0267667,-19.1917736,-84.889951,19.2965049,0,0,0,0
5188,5234,0.00344,0.02618,0.01374,310,0,0,0,0,1,0,0,-131.387757,18.442362,131.937502,-15.7745193,0,0,0,0
5188,5253,0.00739,0.03143,0.01572,187,0,0,0,0,1,0,0,-73.0690873,7.02469282,73.4308839,-7.22529551,0,0,0,0
5189,5230,0.00077,0.00451,0.00225,251,0,0,0,0,1,0,0,97.1066631,-16.9546457,-97.0396778,17.0957693,0,0,0,0
5189,5272,0.00079,0.00346,0.00161,409,0,0,0,0,1,0,0,122.506413,-91.056642,-122.341672,91.5980532,0,0,0,0
5189,5352,0.00101,0.00766,0.00402,310,0,0,0,0,1,0,0,-149.226538,42.8356438,149.444754,-41.6288012,0,0,0,0
5189,5352,0.00101,0.00766,0.00402,310,0,0,0,0,1,0,0,-149.226538,42.8356438,149.444754,-41.6288012,0,0,0,0
5190,5255,0.01063,0.06231,0.03111,251,0,0,0,0,1,0,0,-31.0382394,28.4540571,31.210285,-31.0100005,0,0,0,0
5190,5264,0.01177,0.06902,0.03446,251,0,0,0,0,1,0,0,-94.1385975,-18.6616535,95.0651754,20.0099624,0,0,0,0
5190,5430,0.01256,0.09556,0.05017,310,0,0,0,0,1,0,0,121.796837,-10.7524037,-120.18533,17.1978214,0,0,0,0
5191,5407,0.00806,0.03551,0.01653,187,0,0,0,0,1,0,0,38.5018215,8.59747896,-38.3935919,-10.0475455,0,0,0,0
5193,5192,0.00022,0.01302,0,890,0,0,1,0,1,0,0,-109.328983,-30.8939172,109.353705,32.3569755,0,0,0,0
5192,5279,0.00078,0.00941,0.62487,2020,0,0,0,0,1,0,0,-109.353705,-32.3569755,109.434395,-39.023035,0,0,0,0
6316,5193,0.00674,0.02866,0.01433,187,0,0,0,0,1,0,0,25.4814546,5.81688143,-25.4410168,-7.29608283,0,0,0,0
5194,5330,0.0059,0.03459,0.01728,251,0,0,0,0,1,0,0,-42.5640103,-9.58937291,42.664174,8.24708782,0,0,0,0
5194,5376,0.00067,0.0051,0.00268,310,0,0,0,0,1,0,0,-164.939754,-65.0023784,165.129179,66.1453244,0,0,0,0
5194,5462,0.00205,0.01202,0.006,251,0,0,0,0,1,0,0,75.029992,13.7244766,-74.9224725,-13.7587425,0,0,0,0
5197,5196,0.00034,0.03164,0,305,0,0,1,0,1,0,0,-98.1789671,3.00674306,98.2078656,-0.31747898,0,0,0,0
5198,5196,0.00018,0.01116,0,594,0,0,1,0,1,0,0,112.5,-21.5999862,-112.4791,22.8957921,0,0,0,0
5196,5204,0.00058,0.00708,0.47032,2020,0,0,0,0,1,0,0,763.928769,-55.8921083,-760.941544,39.0373214,0,0,0,0
5337,5197,0.00702,0.03093,0.0144,187,0,0,0,0,1,0,0,-64.2147388,7.79799666,64.4752694,-8.2817719,0,0,0,0
5199,5375,0.0038,0.01619,0.0081,187,0,0,0,0,1,0,0,-29.9447364,1.15757989,29.9751758,-1.93795929,0,0,0,0
5199,5438,0.00104,0.00589,0.00317,251,0,0,0,0,1,0,0,68.6817777,-39.7002003,-68.6236086,39.6732433,0,0,0,0
5255,5200,0.00506,0.02964,0.0148,251,0,0,0,0,1,0,0,-40.640285,28.3400005,40.7523108,-29.3473436,0,0,0,0
5276,5201,0.00365,0.02142,0.0107,251,0,0,0,0,1,0,0,87.6784871,-0.345863908,-87.4313054,0.585114024,0,0,0,0
5327,5201,0.00494,0.02792,0.01502,251,0,0,0,0,1,0,0,-82.3225629,1.9431127,82.6213054,-1.94511402,0,0,0,0
5202,5381,0.00904,0.03848,0.01924,187,0,0,0,0,1,0,0,-80.1552961,7.99053117,80.6844833,-7.88474693,0,0,0,0
5426,5202,0.01126,0.04962,0.0231,187,0,0,0,0,1,0,0,-70.9887195,10.2000038,71.5152961,-10.4405312,0,0,0,0
5205,5204,7e-05,0.00858,0,1134,0,0,1,0,1,0,0,-366.518219,16.6426792,366.601306,-6.4585312,0,0,0,0
5206,5204,0.00033,0.01983,0,903,0,0,1,0,1,0,0,248.67,-27.5998683,-248.485742,38.6720692,0,0,0,0
5207,5204,0.00016,0.01066,0,915,0,0,1,0,1,0,0,248.67,-27.5999111,-248.581121,33.5214521,0,0,0,0
5208,5204,0.00019,0.01341,0,913,0,0,1,0,1,0,0,248.67,-27.5999058,-248.564293,35.0605558,0,0,0,0
5361,5204,0.00011,0.00234,0.16342,2768,0,0,0,0,1,0,0,-685.681479,84.1610428,686.145496,-92.8209637,0,0,0,0
5204,5413,0.00075,0.00906,0.60178,2020,0,0,0,0,1,0,0,-658.478108,-15.6560572,661.351523,-18.0840916,0,0,0,0
5209,5246,0.00635,0.02797,0.01302,187,0,0,0,0,1,0,0,-62.220033,3.43372642,62.4348905,-3.98755572,0,0,0,0
5247,5209,0.00664,0.02927,0.01362,187,0,0,0,0,1,0,0,-58.4306599,3.7708698,58.630033,-4.45372642,0,0,0,0
5210,5233,0.00199,0.01164,0.00581,251,0,0,0,0,1,0,0,102.505812,-59.5850089,-102.257178,60.3845441,0,0,0,0
5210,5428,0.00112,0.00634,0.00341,409,0,0,0,0,1,0,0,-184.279143,32.5513501,184.628812,-30.9546133,0,0,0,0
5211,5275,0.00613,0.02704,0.01259,187,0,0,0,0,1,0,0,68.6060601,-0.924615145,-68.347719,0.663078623,0,0,0,0
5211,5327,0.00415,0.02348,0.01263,251,0,0,0,0,1,0,0,-78.0855005,2.95400323,78.3125629,-3.0831127,0,0,0,0
5212,5256,0.00634,0.04821,0.02531,310,0,0,0,0,1,0,0,-88.6231046,-0.355216078,89.0803659,1.06057839,0,0,0,0
5333,5212,0.00352,0.02679,0.01407,310,0,0,0,0,1,0,0,-54.633961,8.46632088,54.7331046,-9.24478392,0,0,0,0
5213,5250,0.00303,0.02223,0.01259,409,0,0,0,0,1,0,0,-176.499445,-6.41071947,177.358239,11.3169229,0,0,0,0
5214,5229,0.00374,0.01647,0.00767,187,0,0,0,0,1,0,0,-48.1674457,-6.97873052,48.2475191,6.48256286,0,0,0,0
5468,5214,0.00075,0.0057,0.00299,310,0,0,0,0,1,0,0,81.207917,8.04406599,-81.1627341,-8.03100906,0,0,0,0
5215,5277,0.00671,0.03931,0.01963,251,0,0,0,0,1,0,0,52.9619169,-10.0540113,-52.7885417,8.87741257,0,0,0,0
5216,5442,0.00087,0.00508,0.00254,251,0,0,0,0,1,0,0,75.1184286,-35.183384,-75.0649336,35.2116386,0,0,0,0
5216,5443,0.00194,0.00852,0.00397,187,0,0,0,0,1,0,0,-90.8334614,-53.8696996,91.0266778,54.2721231,0,0,0,0
5217,5310,0.00171,0.00755,0.00351,187,0,0,0,0,1,0,0,88.1518015,60.2864928,-87.9839033,-59.9516666,0,0,0,0
5217,5310,0.00171,0.00755,0.00351,187,0,0,0,0,1,0,0,88.1518015,60.2864928,-87.9839033,-59.9516666,0,0,0,0
5217,5433,0.00438,0.01931,0.00899,251,0,0,0,0,1,0,0,92.8177423,95.5080969,-92.1466102,-93.5757667,0,0,0,0
5483,5217,0.00126,0.00922,0.00522,409,0,0,0,0,1,0,0,185.287735,-129.62104,-184.725673,133.131357,0,0,0,0
5483,5217,0.00126,0.00922,0.00522,409,0,0,0,0,1,0,0,185.287735,-129.62104,-184.725673,133.131357,0,0,0,0
5219,5371,0.00781,0.03325,0.01663,187,0,0,0,0,1,0,0,-67.9238201,29.8559797,68.3116733,-30.0594048,0,0,0,0
5221,5411,0.00803,0.03536,0.01646,187,0,0,0,0,1,0,0,-96.4752352,-32.6339703,97.2056002,33.9517039,0,0,0,0
5222,5426,0.00404,0.0307,0.01612,310,0,0,0,0,1,0,0,-60.6987273,4.822233,60.8347414,-5.56976283,0,0,0,0
5222,5426,0.00404,0.0307,0.01612,310,0,0,0,0,1,0,0,-60.6987273,4.822233,60.8347414,-5.56976283,0,0,0,0
5223,5275,0.00911,0.05341,0.02667,251,0,0,0,0,1,0,0,16.2320048,-9.20987535,-16.2053095,6.41617825,0,0,0,0
5307,5224,0.00171,0.01303,0.00684,310,0,0,0,0,1,0,0,146.574117,58.6979868,-146.199119,-56.6126926,0,0,0,0
5225,5259,0.00243,0.01424,0.00711,251,0,0,0,0,1,0,0,61.3134875,61.9484656,-61.1520328,-61.8133998,0,0,0,0
5421,5225,0.00183,0.0134,0.00759,310,0,0,0,0,1,0,0,74.5290385,65.9061031,-74.3734875,-65.6484656,0,0,0,0
5227,5354,0.00753,0.04412,0.02203,251,0,0,0,0,1,0,0,-24.9594554,-4.93393702,25.0019873,2.6923395,0,0,0,0
5313,5228,0.00155,0.01183,0.00621,409,0,0,0,0,1,0,0,190.247036,-0.401854243,-189.742173,3.56672522,0,0,0,0
5313,5228,0.00155,0.01183,0.00621,409,0,0,0,0,1,0,0,190.247036,-0.401854243,-189.742173,3.56672522,0,0,0,0
5313,5228,0.00155,0.01183,0.00621,409,0,0,0,0,1,0,0,190.247036,-0.401854243,-189.742173,3.56672522,0,0,0,0
5349,5228,0.0013,0.00988,0.00519,310,0,0,0,0,1,0,0,-153.513735,5.93012008,153.791994,-4.38848027,0,0,0,0
5229,5309,0.0027,0.01582,0.0079,409,0,0,0,0,1,0,0,157.353543,4.59691479,-156.750407,-1.93577206,0,0,0,0
5230,5478,0.00568,0.02417,0.01209,187,0,0,0,0,1,0,0,-30.3558203,6.46381085,30.4052893,-7.60324325,0,0,0,0
5286,5231,0.01945,0.08572,0.0399,187,0,0,0,0,1,0,0,16.5718543,-12.2957981,-16.5086552,7.95321122,0,0,0,0
5232,5251,0.00634,0.02792,0.013,187,0,0,0,0,1,0,0,-18.6837518,21.0443243,18.730195,-22.2944003,0,0,0,0
5440,5232,0.00256,0.01088,0.00544,300,0,0,0,0,1,0,0,-23.8286791,54.7997618,23.9100185,-55.06833,0,0,0,0
5232,5442,0.00617,0.02716,0.01264,187,0,0,0,0,1,0,0,-55.1962667,19.8640057,55.3867779,-20.4432487,0,0,0,0
5233,5339,0.00532,0.02343,0.01091,187,0,0,0,0,1,0,0,50.3225943,-101.2009,-49.7280866,102.561102,0,0,0,0
5234,5296,0.00408,0.03102,0.01628,310,0,0,0,0,1,0,0,-137.298751,-12.3227404,138.000637,15.8465791,0,0,0,0
5234,5296,0.00408,0.03102,0.01628,310,0,0,0,0,1,0,0,-137.298751,-12.3227404,138.000637,15.8465791,0,0,0,0
5235,5271,0.01401,0.06175,0.02875,187,0,0,0,0,1,0,0,-7.5415803,7.21876759,7.55805006,-10.4521134,0,0,0,0
5411,5235,0.00717,0.03052,0.01526,187,0,0,0,0,1,0,0,16.6737303,25.8189866,-16.6131108,-27.3366063,0,0,0,0
5237,5236,0.00052,0.04304,0,287,0,0,1,0,1,0,0,92.598476,-30.0650775,-92.5541973,33.7299878,0,0,0,0
5238,5236,0.00016,0.00976,0,826,0,0,1,0,1,0,0,168.75,-32.3999959,-168.708325,34.9421678,0,0,0,0
5236,5394,0.00122,0.01485,0.98624,2020,0,0,0,0,1,0,0,-648.064642,-34.1836163,652.565942,-24.2809536,0,0,0,0
5240,5239,0.00052,0.03641,0,477,0,0,1,0,1,0,0,-92.8841706,16.238559,92.9230839,-13.5138804,0,0,0,0
5243,5239,0.00038,0.02602,0,584,0,0,1,0,1,0,0,112.5,-21.5999614,-112.457274,24.5255959,0,0,0,0
5451,5239,0.00065,0.00791,0.52569,2020,0,0,0,0,1,0,0,-933.535154,17.4469402,938.393633,-20.0206686,0,0,0,0
5239,6210,0.00119,0.01447,0.96116,2020,0,0,0,0,1,0,0,-758.755532,49.3278134,764.683358,-90.3962638,0,0,0,0
5241,5240,0.00087,0.0425,0,204,0,0,1,0,1,0,0,-53.5023837,8.3736528,53.5237543,-7.32968462,0,0,0,0
5242,5241,0.01845,0.47482,0,24,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5244,5306,0.00707,0.04143,0.02069,251,0,0,0,0,1,0,0,-147.138525,-0.746473145,148.5048,6.41018391,0,0,0,0
5244,5442,0.00508,0.02158,0.01079,187,0,0,0,0,1,0,0,82.0085253,-17.7035269,-81.6903066,17.8468645,0,0,0,0
5245,5254,0.00731,0.03219,0.01498,251,0,0,0,0,1,0,0,-121.846792,44.4080728,122.932652,-41.3229449,0,0,0,0
5245,5339,0.00345,0.01469,0.00734,187,0,0,0,0,1,0,0,-66.4139482,-109.603506,66.9093588,110.864541,0,0,0,0
5261,5246,0.0031,0.01817,0.00907,251,0,0,0,0,1,0,0,90.8844729,-8.65343541,-90.6615044,8.91148219,0,0,0,0
5248,5428,0.0019,0.01112,0.00555,251,0,0,0,0,1,0,0,-127.220982,16.1959697,127.499974,-15.1855565,0,0,0,0
5248,5457,0.00198,0.00875,0.00407,409,0,0,0,0,1,0,0,118.961109,11.1689843,-118.708811,-10.5088581,0,0,0,0
5248,5483,0.00348,0.01531,0.00713,187,0,0,0,0,1,0,0,-92.7601263,-55.9849539,93.1232197,56.7747605,0,0,0,0
5292,5249,0.0018,0.0137,0.0072,310,0,0,0,0,1,0,0,-161.729388,12.3816573,162.151735,-9.97576931,0,0,0,0
5292,5249,0.0018,0.0137,0.0072,310,0,0,0,0,1,0,0,-161.729388,12.3816573,162.151735,-9.97576931,0,0,0,0
5250,5385,0.00149,0.0113,0.00593,500,0,0,0,0,1,0,0,-239.259671,-6.90422193,240.025281,12.0466181,0,0,0,0
5250,5385,0.00149,0.0113,0.00593,500,0,0,0,0,1,0,0,-239.259671,-6.90422193,240.025281,12.0466181,0,0,0,0
5250,5385,0.00149,0.0113,0.00593,500,0,0,0,0,1,0,0,-239.259671,-6.90422193,240.025281,12.0466181,0,0,0,0
5250,5385,0.00149,0.0113,0.00593,500,0,0,0,0,1,0,0,-239.259671,-6.90422193,240.025281,12.0466181,0,0,0,0
5251,5478,0.00129,0.00945,0.00536,310,0,0,0,0,1,0,0,94.1116037,-26.1681314,-94.0012969,26.3783764,0,0,0,0
5251,5478,0.00129,0.00945,0.00536,310,0,0,0,0,1,0,0,94.1116037,-26.1681314,-94.0012969,26.3783764,0,0,0,0
5252,5340,0.00558,0.0237,0.01185,187,0,0,0,0,1,0,0,-28.1527896,-8.40680257,28.1957209,7.27183338,0,0,0,0
5252,5436,0.00133,0.00585,0.00272,187,0,0,0,0,1,0,0,-53.7591225,-38.2257994,53.8112046,38.1526431,0,0,0,0
5370,5253,0.00126,0.00956,0.00502,310,0,0,0,0,1,0,0,146.696669,-5.38590103,-146.452569,6.68029192,0,0,0,0
5370,5253,0.00126,0.00956,0.00502,310,0,0,0,0,1,0,0,146.696669,-5.38590103,-146.452569,6.68029192,0,0,0,0
5254,5332,0.00765,0.03373,0.0157,187,0,0,0,0,1,0,0,25.2558632,-4.37962664,-25.2117632,2.804756,0,0,0,0
5254,5420,0.00202,0.01533,0.00805,310,0,0,0,0,1,0,0,-150.971731,7.11747777,151.38104,-4.92067797,0,0,0,0
5254,5420,0.00202,0.01533,0.00805,310,0,0,0,0,1,0,0,-150.971731,7.11747777,151.38104,-4.92067797,0,0,0,0
5254,5457,0.00634,0.02792,0.01299,187,0,0,0,0,1,0,0,70.814946,7.96761595,-70.5287504,-8.16336929,0,0,0,0
5257,5256,0.00207,0.0117,0.00629,251,0,0,0,0,1,0,0,80.8776465,-4.29443951,-80.7546422,4.2963665,0,0,0,0
5256,5427,0.00474,0.02777,0.01387,251,0,0,0,0,1,0,0,83.9689074,-6.98125572,-83.6637163,7.24483876,0,0,0,0
5439,5256,0.0037,0.02813,0.01477,310,0,0,0,0,1,0,0,93.8891391,-0.646275359,-93.5946311,1.25431084,0,0,0,0
5308,5258,0.00332,0.01947,0.00972,310,0,0,0,0,1,0,0,111.957391,10.8412026,-111.579074,-9.69726035,0,0,0,0
5259,5412,0.00233,0.01365,0.00681,251,0,0,0,0,1,0,0,51.9420328,59.2033998,-51.8132381,-59.2123802,0,0,0,0
5261,5260,0.00045,0.02804,0,375,0,0,1,0,1,0,0,-90.8844729,8.65343541,90.9168735,-6.63451548,0,0,0,0
5262,5260,0.0001,0.00632,0,1450,0,0,1,0,1,0,0,1215,122.527495,-1213.7221,-41.7640048,0,0,0,0
5263,5260,6e-05,0.00451,0,1450,0,0,1,0,1,0,0,1215,127.350874,-1214.23101,-69.5482953,0,0,0,0
5317,5260,4e-05,0.00088,0.07608,4352,0,0,0,0,1,0,0,-2541.26067,74.8944661,2543.50316,-34.3362431,0,0,0,0
5264,5471,0.00664,0.03754,0.02019,251,0,0,0,0,1,0,0,-41.9551654,34.7745226,42.1228638,-36.2481233,0,0,0,0
5483,5265,0.00103,0.00785,0.00412,409,0,0,0,0,1,0,0,-182.77623,59.4957733,183.108978,-57.4302218,0,0,0,0
5483,5265,0.00103,0.00785,0.00412,409,0,0,0,0,1,0,0,-182.77623,59.4957733,183.108978,-57.4302218,0,0,0,0
5483,5265,0.00103,0.00785,0.00412,409,0,0,0,0,1,0,0,-182.77623,59.4957733,183.108978,-57.4302218,0,0,0,0
5287,5266,0.0022,0.01287,0.00643,310,0,0,0,0,1,0,0,-127.801523,-69.4920747,128.220955,71.2260545,0,0,0,0
5267,5466,0.00868,0.03823,0.01779,187,0,0,0,0,1,0,0,-42.3922055,10.1719094,42.5394562,-11.5381668,0,0,0,0
5470,5267,0.01229,0.05415,0.02521,187,0,0,0,0,1,0,0,-15.6800768,16.5534368,15.7410618,-19.1605848,0,0,0,0
5268,5288,0.00791,0.03365,0.01683,187,0,0,0,0,1,0,0,-1.48971187,-4.16191765,1.49058972,2.26295614,0,0,0,0
5427,5269,0.00325,0.02378,0.01347,310,0,0,0,0,1,0,0,-129.767864,-10.0036048,130.269266,12.1853108,0,0,0,0
5445,5269,0.0017,0.01248,0.00707,310,0,0,0,0,1,0,0,108.800147,18.9862478,-108.614633,-18.4126554,0,0,0,0
5445,5269,0.0017,0.01248,0.00707,310,0,0,0,0,1,0,0,108.800147,18.9862478,-108.614633,-18.4126554,0,0,0,0
5270,5389,0.00793,0.04646,0.0232,251,0,0,0,0,1,0,0,-106.267439,-7.25256809,107.065373,9.28704836,0,0,0,0
5270,5437,0.00885,0.03762,0.01882,187,0,0,0,0,1,0,0,13.1478177,2.79550579,-13.1330606,-4.84665064,0,0,0,0
5270,5474,0.00513,0.03004,0.015,251,0,0,0,0,1,0,0,70.7096214,-1.8929377,-70.4817417,1.54329102,0,0,0,0
5271,5390,0.00759,0.03346,0.01557,187,0,0,0,0,1,0,0,-8.53500778,2.06749225,8.54041482,-3.82665582,0,0,0,0
5467,5272,0.00108,0.00476,0.00222,187,0,0,0,0,1,0,0,-76.2808317,-9.42235586,76.3378591,9.42514326,0,0,0,0
5273,5339,0.00649,0.02763,0.01382,187,0,0,0,0,1,0,0,-28.0476632,-4.65999801,28.0921787,3.23056756,0,0,0,0
5273,5422,0.00204,0.01195,0.00597,251,0,0,0,0,1,0,0,-87.9523368,-28.210002,88.1009342,28.3797525,0,0,0,0
5274,5329,0.00478,0.02801,0.01399,251,0,0,0,0,1,0,0,56.920431,4.31780806,-56.7788119,-5.0244283,0,0,0,0
5274,5374,0.00568,0.02418,0.01209,187,0,0,0,0,1,0,0,-91.2119955,-36.4314034,91.7066067,37.1872598,0,0,0,0
5275,5476,0.01075,0.063,0.03146,251,0,0,0,0,1,0,0,79.8030284,-8.42925687,-79.1813053,8.59431006,0,0,0,0
