F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
5359,5276,0.00542,0.03062,0.01647,251,0,0,0,0,1,0,0,98.6792217,3.36707622,-98.2184871,-2.64413609,0,0,0,0
5277,5315,0.00953,0.04199,0.01955,187,0,0,0,0,1,0,0,-43.7335087,13.1015593,43.9138791,-14.4873792,0,0,0,0
5280,5278,0.00202,0.01184,0.00591,251,0,0,0,0,1,0,0,73.2628861,8.87438147,-73.1671248,-8.99131242,0,0,0,0
5390,5278,0.00646,0.02848,0.01326,187,0,0,0,0,1,0,0,-22.4474232,3.98145163,22.4771248,-5.36868758,0,0,0,0
5280,5279,0.0001,0.00635,0,1112,0,0,1,0,1,0,0,-330.950342,-57.1225877,331.04841,63.3499396,0,0,0,0
5281,5279,0.00021,0.01977,0,942,0,0,1,0,1,0,0,80.320001,-6.58325227,-80.3082023,7.6940168,0,0,0,0
5282,5279,0.00021,0.01672,0,940,0,0,1,0,1,0,0,80.320001,-6.75460205,-80.3082023,7.69400429,0,0,0,0
5283,5279,0.00027,0.01279,0,935,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5279,5358,0.00074,0.00901,0.5983,2020,0,0,0,0,1,0,0,217.225385,7.34858438,-216.912689,-72.5383475,0,0,0,0
5280,5461,0.00246,0.01871,0.00982,310,0,0,0,0,1,0,0,163.057455,21.4382062,-162.478416,-18.1560656,0,0,0,0
5284,5454,0.00377,0.02759,0.01564,310,0,0,0,0,1,0,0,-110.572784,-20.8057633,110.999341,22.1666549,0,0,0,0
5289,5436,0.00048,0.00367,0.00192,310,0,0,0,0,1,0,0,58.9433126,47.213978,-58.9187853,-47.240745,0,0,0,0
5289,5436,0.00048,0.00367,0.00192,310,0,0,0,0,1,0,0,58.9433126,47.213978,-58.9187853,-47.240745,0,0,0,0
5290,5345,0.00613,0.03593,0.01794,251,0,0,0,0,1,0,0,109.109462,1.55688403,-108.460101,0.24436567,0,0,0,0
5291,5292,0.00267,0.01563,0.0078,409,0,0,0,0,1,0,0,-207.85196,50.0452026,208.937413,-44.5674103,0,0,0,0
5429,5291,0.00544,0.024,0.01117,187,0,0,0,0,1,0,0,-86.0721448,0.109821034,86.4333071,0.231743409,0,0,0,0
5291,5438,0.00699,0.03084,0.01436,187,0,0,0,0,1,0,0,33.8930126,-9.1454889,-33.8173447,7.86291375,0,0,0,0
5292,5312,0.004,0.01704,0.00852,187,0,0,0,0,1,0,0,52.4713635,2.22409573,-52.3729244,-2.75830793,0,0,0,0
5293,5338,0.00404,0.03072,0.01613,310,0,0,0,0,1,0,0,160.134112,-6.89293732,-159.207811,12.1356842,0,0,0,0
5293,5338,0.00404,0.03072,0.01613,310,0,0,0,0,1,0,0,160.134112,-6.89293732,-159.207811,12.1356842,0,0,0,0
5293,5402,0.00355,0.02603,0.01475,409,0,0,0,0,1,0,0,-191.619112,-2.02706268,192.783021,8.89719102,0,0,0,0
5293,5402,0.00355,0.02603,0.01475,409,0,0,0,0,1,0,0,-191.619112,-2.02706268,192.783021,8.89719102,0,0,0,0
5296,5295,0.00014,0.00709,0,1233,0,0,1,0,1,0,0,-648.60901,-47.3668673,649.136104,74.0604266,0,0,0,0
5297,5295,0.00085,0.06248,0,223,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5298,5295,0.00015,0.01082,0,525,0,0,1,0,1,0,0,115,19.8444078,-114.982053,-18.5498597,0,0,0,0
5299,5295,0.0003,0.02227,0,524,0,0,1,0,1,0,0,115,11.8908396,-114.9648,-9.27782773,0,0,0,0
5300,5295,0.00025,0.01848,0,519,0,0,1,0,1,0,0,115,13.306954,-114.97058,-11.1322494,0,0,0,0
5301,5295,0.00058,0.03088,0,403,0,0,1,0,1,0,0,82.6999997,6.66753289,-82.6649242,-4.80006215,0,0,0,0
5302,5295,0.0003,0.01763,0,1123,0,0,1,0,1,0,0,431.803177,38.2338001,-431.310712,-9.29326914,0,0,0,0
5303,5295,0.00017,0.01315,0,1117,0,0,1,0,1,0,0,441.249514,38.9676564,-440.95756,-16.3841895,0,0,0,0
5304,5295,0.00011,0.00134,0.08928,2020,0,0,0,0,1,0,0,-367.765829,-54.0286102,367.899632,45.545771,0,0,0,0
5295,5444,0.00069,0.01404,0.97894,2768,0,0,0,0,1,0,0,-318.89997,-35.5323328,319.521309,-62.8429226,0,0,0,0
5296,5400,0.00214,0.01566,0.00887,409,0,0,0,0,1,0,0,184.296337,13.2824667,-183.645679,-9.5124448,0,0,0,0
5305,5304,0.00014,0.01047,0,1239,0,0,1,0,1,0,0,-658.47833,-32.2998076,659.022225,72.9753783,0,0,0,0
5307,5341,0.00111,0.00847,0.00445,310,0,0,0,0,1,0,0,-145.067058,-49.6839934,145.29598,50.9213976,0,0,0,0
5307,5341,0.00111,0.00847,0.00445,310,0,0,0,0,1,0,0,-145.067058,-49.6839934,145.29598,50.9213976,0,0,0,0
5351,5308,0.0016,0.01174,0.00665,409,0,0,0,0,1,0,0,183.796208,-4.63935653,-183.311547,7.45502433,0,0,0,0
5351,5308,0.0016,0.01174,0.00665,409,0,0,0,0,1,0,0,183.796208,-4.63935653,-183.311547,7.45502433,0,0,0,0
5310,5339,0.00596,0.02626,0.01222,187,0,0,0,0,1,0,0,50.39173,-54.0529888,-50.1131108,53.8591785,0,0,0,0
5310,5379,0.00162,0.00712,0.00331,409,0,0,0,0,1,0,0,107.545624,92.3381822,-107.262582,-91.4727712,0,0,0,0
5310,5438,0.00421,0.02468,0.01232,251,0,0,0,0,1,0,0,-51.9595475,61.7881397,52.2009534,-61.776157,0,0,0,0
5316,5354,0.00517,0.02278,0.01061,187,0,0,0,0,1,0,0,61.2601787,76.4780455,-60.8335698,-75.8234748,0,0,0,0
5318,5317,0.00013,0.01555,0,1106,0,0,1,0,1,0,0,-363.463262,-0.6256552,363.612711,18.5020911,0,0,0,0
5319,5317,0.00024,0.01893,0,925,0,0,1,0,1,0,0,78.8400014,24.0669882,-78.8259711,-22.9603497,0,0,0,0
5320,5317,0.00046,0.02092,0,917,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5321,5317,0.00026,0.01811,0,921,0,0,1,0,1,0,0,78.8400014,22.2411909,-78.8249781,-21.1947583,0,0,0,0
5388,5317,0.00128,0.01548,1.02824,2020,0,0,0,0,1,0,0,-97.9214918,-32.1289538,98.035726,-85.3483668,0,0,0,0
5401,5317,5e-05,0.00111,0.09678,3146,0,0,0,0,1,0,0,-1118.08873,-17.1539573,1118.63159,18.0534588,0,0,0,0
5401,5317,5e-05,0.00111,0.09678,3146,0,0,0,0,1,0,0,-1118.08873,-17.1539573,1118.63159,18.0534588,0,0,0,0
5473,5318,0.00242,0.01844,0.00968,347.2,0,0,0,0,1,0,0,-181.036103,3.87854667,181.731631,0.3128276,0,0,0,0
5473,5318,0.00242,0.01844,0.00968,347.2,0,0,0,0,1,0,0,-181.036103,3.87854667,181.731631,0.3128276,0,0,0,0
5323,5322,0.00012,0.01249,0,1334,0,0,1,0,1,0,0,-608.768295,-16.9599436,609.166165,58.371504,0,0,0,0
5323,5322,0.00012,0.01249,0,1334,0,0,1,0,1,0,0,-608.768295,-16.9599436,609.166165,58.371504,0,0,0,0
5324,5322,0.00037,0.02069,0,952,0,0,1,0,1,0,0,284.07,19.3573507,-283.806077,-4.59905925,0,0,0,0
5325,5322,0.00022,0.0207,0,945,0,0,1,0,1,0,0,284.07,22.5125607,-283.912879,-7.72895244,0,0,0,0
5326,5322,0.00014,0.00711,0,953,0,0,1,0,1,0,0,284.07,17.2260992,-283.969865,-12.140696,0,0,0,0
5322,5384,0.00031,0.00376,0.24969,2020,0,0,0,0,1,0,0,177.880677,53.7595456,-177.781194,-80.6782082,0,0,0,0
5448,5322,0.00014,0.00164,0.10912,2020,0,0,0,0,1,0,0,-192.372657,20.0419824,192.419366,-31.8215027,0,0,0,0
5376,5323,0.00121,0.00887,0.00503,310,0,0,0,0,1,0,0,-117.007715,23.5789366,117.161787,-23.0124932,0,0,0,0
5376,5323,0.00121,0.00887,0.00503,310,0,0,0,0,1,0,0,-117.007715,23.5789366,117.161787,-23.0124932,0,0,0,0
5323,5425,0.00265,0.02018,0.01059,310,0,0,0,0,1,0,0,157.209505,8.36747797,-156.622111,-5.07318825,0,0,0,0
5323,5425,0.00265,0.02018,0.01059,310,0,0,0,0,1,0,0,157.209505,8.36747797,-156.622111,-5.07318825,0,0,0,0
5446,5328,0.00871,0.03704,0.01852,187,0,0,0,0,1,0,0,-9.0933036,13.7900821,9.11653499,-15.7863178,0,0,0,0
5330,5433,0.00293,0.02226,0.01169,310,0,0,0,0,1,0,0,144.965516,-11.4676083,-144.413784,14.3489918,0,0,0,0
5400,5331,0.00473,0.02774,0.01385,251,0,0,0,0,1,0,0,75.3756791,-21.1675552,-75.1162921,21.1455896,0,0,0,0
5450,5331,0.00779,0.03434,0.01599,187,0,0,0,0,1,0,0,19.5139157,-8.78610034,-19.4829311,7.13930386,0,0,0,0
5429,5332,0.00313,0.01379,0.00642,187,0,0,0,0,1,0,0,-51.0405074,-25.7667082,51.1316815,25.4486506,0,0,0,0
5427,5333,0.00478,0.03636,0.01909,310,0,0,0,0,1,0,0,94.06079,-2.205617,-93.675248,3.05073075,0,0,0,0
5427,5333,0.00478,0.03636,0.01909,310,0,0,0,0,1,0,0,94.06079,-2.205617,-93.675248,3.05073075,0,0,0,0
5334,5484,0.01111,0.06511,0.03251,251,0,0,0,0,1,0,0,62.7823342,-18.7955021,-62.3739925,17.4329912,0,0,0,0
5335,5372,0.00458,0.02019,0.0094,187,0,0,0,0,1,0,0,21.3529662,-41.7192482,-21.2636491,41.0680736,0,0,0,0
5335,5425,0.00232,0.01697,0.00961,310,0,0,0,0,1,0,0,-136.465267,9.68369701,136.858728,-7.86844734,0,0,0,0
5351,5336,0.00118,0.00899,0.00472,409,0,0,0,0,1,0,0,197.646406,6.88319942,-197.232751,-4.2570366,0,0,0,0
5351,5336,0.00118,0.00899,0.00472,409,0,0,0,0,1,0,0,197.646406,6.88319942,-197.232751,-4.2570366,0,0,0,0
5351,5336,0.00118,0.00899,0.00472,409,0,0,0,0,1,0,0,197.646406,6.88319942,-197.232751,-4.2570366,0,0,0,0
5481,5338,0.00337,0.02561,0.01345,310,0,0,0,0,1,0,0,-118.632758,25.3879337,119.077811,-23.5056842,0,0,0,0
5481,5338,0.00337,0.02561,0.01345,310,0,0,0,0,1,0,0,-118.632758,25.3879337,119.077811,-23.5056842,0,0,0,0
5340,5462,0.00437,0.02559,0.01278,251,0,0,0,0,1,0,0,-81.0561386,34.4629385,81.3621095,-34.0896282,0,0,0,0
5340,5467,0.00082,0.00348,0.00174,187,0,0,0,0,1,0,0,18.9204177,-51.3547719,-18.8984645,51.2536308,0,0,0,0
5342,5341,0.01026,0.25106,0,49,0,0,1,0,1,0,0,8.4,-0.139991885,-8.39370996,0.293907807,0,0,0,0
5343,5341,0.00091,0.04835,0,240,0,0,1,0,1,0,0,207.5,-3.42999144,-207.156894,21.6598499,0,0,0,0
5422,5341,0.00126,0.00925,0.00524,409,0,0,0,0,1,0,0,-155.515952,175.886539,156.10625,-172.16334,0,0,0,0
5422,5341,0.00126,0.00925,0.00524,409,0,0,0,0,1,0,0,-155.515952,175.886539,156.10625,-172.16334,0,0,0,0
5341,5465,0.00307,0.02252,0.01276,310,0,0,0,0,1,0,0,-116.670601,37.3259177,117.072435,-35.8405274,0,0,0,0
5341,5465,0.00307,0.02252,0.01276,310,0,0,0,0,1,0,0,-116.670601,37.3259177,117.072435,-35.8405274,0,0,0,0
5341,5465,0.00307,0.02252,0.01276,310,0,0,0,0,1,0,0,-116.670601,37.3259177,117.072435,-35.8405274,0,0,0,0
5341,5465,0.00307,0.02252,0.01276,310,0,0,0,0,1,0,0,-116.670601,37.3259177,117.072435,-35.8405274,0,0,0,0
5372,5344,0.00186,0.00821,0.00382,187,0,0,0,0,1,0,0,61.0048398,-95.3816217,-60.7924335,95.8891579,0,0,0,0
5344,5482,0.00385,0.01695,0.00789,187,0,0,0,0,1,0,0,-24.7647373,-12.5951475,24.7906054,11.8131638,0,0,0,0
5375,5346,0.00103,0.00605,0.00302,251,0,0,0,0,1,0,0,-20.6168639,-89.6603737,20.6941177,89.7728651,0,0,0,0
5346,5441,0.00168,0.01277,0.0067,310,0,0,0,0,1,0,0,-170.437046,50.8775696,170.905617,-48.0744901,0,0,0,0
5346,5441,0.00168,0.01277,0.0067,310,0,0,0,0,1,0,0,-170.437046,50.8775696,170.905617,-48.0744901,0,0,0,0
5443,5346,0.0007,0.00512,0.0029,310,0,0,0,0,1,0,0,-114.34984,-38.6123839,114.439988,38.9432021,0,0,0,0
5443,5346,0.0007,0.00512,0.0029,310,0,0,0,0,1,0,0,-114.34984,-38.6123839,114.439988,38.9432021,0,0,0,0
5348,5355,0.0081,0.0357,0.01662,187,0,0,0,0,1,0,0,26.8074237,-12.6169878,-26.7450422,11.0425491,0,0,0,0
5349,5462,0.00235,0.01326,0.00713,251,0,0,0,0,1,0,0,92.6837345,-23.1601201,-92.489637,23.4683706,0,0,0,0
5351,5350,8e-05,0.00906,0,1258,0,0,1,0,1,0,0,-633.671245,-29.0281958,633.95974,61.700315,0,0,0,0
5351,5350,8e-05,0.00906,0,1258,0,0,1,0,1,0,0,-633.671245,-29.0281958,633.95974,61.700315,0,0,0,0
5350,5448,0.00061,0.00734,0.48762,2020,0,0,0,0,1,0,0,-101.084556,-51.0910747,101.142994,-3.18105507,0,0,0,0
5350,5464,0.00053,0.00645,0.4286,2020,0,0,0,0,1,0,0,-20.3400377,-64.6234436,20.349719,16.4051934,0,0,0,0
5351,5431,0.00463,0.02714,0.01355,251,0,0,0,0,1,0,0,132.530856,-2.69449362,-131.801871,5.4625106,0,0,0,0
5376,5353,0.001,0.007,0.005,350,0,0,0,0,1,0,0,10.5181257,-63.4315988,-10.4815269,63.1256691,0,0,0,0
5376,5353,0.001,0.007,0.005,350,0,0,0,0,1,0,0,10.5181257,-63.4315988,-10.4815269,63.1256691,0,0,0,0
5353,5468,0.00184,0.01402,0.00736,310,0,0,0,0,1,0,0,146.389758,62.9615334,-145.97488,-60.6226137,0,0,0,0
5355,5445,0.00332,0.02526,0.01326,310,0,0,0,0,1,0,0,-89.2130163,3.23982333,89.450515,-2.91395505,0,0,0,0
5355,5445,0.00332,0.02526,0.01326,310,0,0,0,0,1,0,0,-89.2130163,3.23982333,89.450515,-2.91395505,0,0,0,0
5386,5356,0.001,0.00567,0.00305,251,0,0,0,0,1,0,0,102.583229,-4.76017376,-102.489127,4.9521986,0,0,0,0
5356,5431,0.00571,0.0323,0.01737,251,0,0,0,0,1,0,0,-47.2142777,28.3417308,47.3718715,-29.3825106,0,0,0,0
5357,5386,0.00324,0.02375,0.01346,310,0,0,0,0,1,0,0,79.4757633,-44.470271,-79.2343814,44.7422286,0,0,0,0
5359,5358,0.00026,0.01828,0,1057,0,0,1,0,1,0,0,-186.398557,4.60308681,186.477315,0.934207757,0,0,0,0
5360,5358,0.00015,0.0112,0,1333,0,0,1,0,1,0,0,302.400001,-98.3669725,-302.265261,108.42755,0,0,0,0
8155,5358,0.00037,0.0075,0.52342,2768,0,0,0,0,1,0,0,660.935581,-16.4349111,-659.532933,-15.3475635,0,0,0,0
5362,5361,0.00018,0.01755,0,646,0,0,1,0,1,0,0,-100.524932,-5.06676964,100.541029,6.63625767,0,0,0,0
5363,5361,0.00057,0.03295,0,282,0,0,1,0,1,0,0,10.3999998,2.15939198,-10.3994341,-2.12669001,0,0,0,0
5364,5361,0.00014,0.00948,0,798,0,0,1,0,1,0,0,213.33,12.4674045,-213.273814,-8.66283445,0,0,0,0
5365,5361,0.00026,0.01973,0,787,0,0,1,0,1,0,0,213.33,12.5720307,-213.225824,-4.66668419,0,0,0,0
5366,5361,0.00038,0.02244,0,795,0,0,1,0,1,0,0,213.33,12.179278,-213.17785,-3.19442946,0,0,0,0
5367,5361,0.00031,0.02178,0,809,0,0,1,0,1,0,0,213.33,12.638583,-213.205831,-3.91472343,0,0,0,0
5368,5361,0.00022,0.01449,0,798,0,0,1,0,1,0,0,213.33,11.322141,-213.241821,-5.51436682,0,0,0,0
5369,5361,0.00041,0.02362,0,796,0,0,1,0,1,0,0,213.33,12.4169725,-213.165862,-2.961021,0,0,0,0
5373,5433,0.0024,0.01407,0.00702,263.55,0,0,0,0,1,0,0,-119.227521,-44.7974384,119.580394,46.0867749,0,0,0,0
5385,5374,0.00128,0.00939,0.00532,409,0,0,0,0,1,0,0,233.948893,-63.1685359,-233.280722,67.4704469,0,0,0,0
5385,5374,0.00128,0.00939,0.00532,409,0,0,0,0,1,0,0,233.948893,-63.1685359,-233.280722,67.4704469,0,0,0,0
5385,5374,0.00128,0.00939,0.00532,409,0,0,0,0,1,0,0,233.948893,-63.1685359,-233.280722,67.4704469,0,0,0,0
5377,5477,0.00328,0.01925,0.00961,251,0,0,0,0,1,0,0,-62.7393118,-18.6059898,62.8623802,18.2311774,0,0,0,0
5470,5378,0.00267,0.01179,0.00549,409,0,0,0,0,1,0,0,-74.2273208,-54.9437605,74.4247859,55.1805323,0,0,0,0
5379,5442,0.00383,0.02248,0.01122,251,0,0,0,0,1,0,0,-57.4674175,44.8027712,57.6484623,-45.0052544,0,0,0,0
5381,5380,0.00015,0.00982,0,1057,0,0,1,0,1,0,0,-312.59044,-45.3804638,312.724063,54.1283143,0,0,0,0
5382,5380,0.00021,0.01436,0,786,0,0,1,0,1,0,0,209,-23.1999783,-208.917392,28.8487517,0,0,0,0
5383,5380,0.00023,0.01636,0,787,0,0,1,0,1,0,0,209,-23.1999782,-208.909437,29.6417186,0,0,0,0
5380,5384,0.00026,0.0059,0.51266,3146,0,0,0,0,1,0,0,857.213135,15.0886925,-855.519012,-34.4229992,0,0,0,0
5381,5439,0.00275,0.02093,0.01099,310,0,0,0,0,1,0,0,104.168338,16.6714854,-103.89457,-15.8118623,0,0,0,0
5381,5439,0.00275,0.02093,0.01099,310,0,0,0,0,1,0,0,104.168338,16.6714854,-103.89457,-15.8118623,0,0,0,0
5385,5384,4e-05,0.00492,0,2019,0,0,1,0,1,0,0,-951.458902,36.5195677,951.781478,3.1573305,0,0,0,0
5385,5384,4e-05,0.00492,0,2019,0,0,1,0,1,0,0,-951.458902,36.5195677,951.781478,3.1573305,0,0,0,0
5387,5429,0.00362,0.01597,0.00743,187,0,0,0,0,1,0,0,-30.9110732,3.73360775,30.9426522,-4.42311288,0,0,0,0
5469,5387,0.00095,0.00722,0.00379,310,0,0,0,0,1,0,0,165.422429,49.2876079,-165.1707,-47.7989908,0,0,0,0
5389,5388,0.00011,0.00666,0,1064,0,0,1,0,1,0,0,-322.979765,-54.6937782,323.082369,60.9059879,0,0,0,0
5388,8067,0.00062,0.01267,0.8835,2768,0,0,0,0,1,0,0,58.8135902,-10.5878878,-58.786263,-90.7529292,0,0,0,0
5389,5393,0.00709,0.04153,0.02074,251,0,0,0,0,1,0,0,73.1621317,4.1013867,-72.8305201,-4.53047621,0,0,0,0
5391,5390,0.0041,0.10984,0,65,0,0,1,0,1,0,0,-7.85249133,-0.939786375,7.85473673,0.999941302,0,0,0,0
5390,5458,0.00669,0.02948,0.01372,187,0,0,0,0,1,0,0,6.05227166,-1.15473711,-6.05012312,-0.40607434,0,0,0,0
5392,5391,0.01427,0.30897,0,50,0,0,1,0,1,0,0,-7.49,-2.12,7.4976773,2.28622678,0,0,0,0
5459,5391,0.00912,0.05206,0.00782,98,0,0,0,0,1,0,0,-0.354739302,0.453451878,0.354814026,-1.3464404,0,0,0,0
5395,5394,9e-05,0.00527,0,1163,0,0,1,0,1,0,0,711.214616,-91.7663649,-710.811266,115.384735,0,0,0,0
5399,5394,9e-05,0.01069,0,645,0,0,1,0,1,0,0,124.2,-23.8499894,-124.187505,25.3341333,0,0,0,0
5396,5395,0.00057,0.04373,0,320,0,0,1,0,1,0,0,-109.693503,8.03522452,109.7534,-3.43997429,0,0,0,0
5397,5396,0.00233,0.0652,0,168,0,0,1,0,1,0,0,55.4982646,-8.33696666,-55.4339909,10.1355263,0,0,0,0
5398,5397,0.01999,0.78238,0,21,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5402,5401,0.00019,0.01369,0,1174,0,0,1,0,1,0,0,-451.536043,-36.484382,451.879135,61.2051202,0,0,0,0
5403,5401,0.00028,0.02956,0,426,0,0,1,0,1,0,0,89.3999998,38.8509691,-89.377344,-36.4591639,0,0,0,0
5404,5401,0.00027,0.01999,0,435,0,0,1,0,1,0,0,89.3999998,39.4437756,-89.3779178,-37.8088943,0,0,0,0
5405,5401,0.0003,0.02018,0,440,0,0,1,0,1,0,0,89.3999998,35.632743,-89.3761723,-34.0299511,0,0,0,0
5406,5401,0.00024,0.02866,0,433,0,0,1,0,1,0,0,89.3999991,44.7499691,-89.3796175,-42.316056,0,0,0,0
5407,5470,0.01779,0.07838,0.03648,187,0,0,0,0,1,0,0,12.2681575,2.03907813,-12.2424136,-6.13505495,0,0,0,0
5408,5421,0.00543,0.02392,0.01113,187,0,0,0,0,1,0,0,19.9951359,-67.5819545,-19.7628763,67.3180816,0,0,0,0
5409,5447,0.00189,0.01068,0.00574,251,0,0,0,0,1,0,0,-112.162503,-0.969815878,112.378634,1.55834192,0,0,0,0
5411,5410,0.00015,0.01564,0,1041,0,0,1,0,1,0,0,-315.852991,29.6927217,315.981703,-16.2723598,0,0,0,0
5410,5451,0.0004,0.0049,0.32555,2020,0,0,0,0,1,0,0,-135.349086,-31.7724714,135.412455,-5.47070984,0,0,0,0
5411,5477,0.00331,0.01942,0.0097,251,0,0,0,0,1,0,0,142.519592,43.1758139,-141.89238,-40.6211774,0,0,0,0
6316,5411,0.00833,0.03543,0.01772,187,0,0,0,0,1,0,0,60.985909,-38.6317756,-60.6159321,38.1421372,0,0,0,0
5414,5413,0.00122,0.05952,0,315,0,0,1,0,1,0,0,-38.255577,27.3654574,38.2785811,-26.2431591,0,0,0,0
5415,5413,0.00043,0.03186,0,561,0,0,1,0,1,0,0,122,-13.5399817,-121.942836,17.775425,0,0,0,0
5416,5413,0.00034,0.03222,0,559,0,0,1,0,1,0,0,122,-13.539982,-121.954787,17.8245993,0,0,0,0
5417,5413,0.00024,0.0284,0,574,0,0,1,0,1,0,0,122,-13.5399823,-121.968115,17.3129545,0,0,0,0
5418,5413,0.00058,0.02748,0,551,0,0,1,0,1,0,0,118.8,-13.1899814,-118.727022,16.6476294,0,0,0,0
5419,5413,0.00029,0.01611,0,561,0,0,1,0,1,0,0,118.8,-13.1899822,-118.763605,15.2117834,0,0,0,0
5414,5471,0.01049,0.04462,0.02231,187,0,0,0,0,1,0,0,38.255577,-27.3654574,-38.0640307,25.5451628,0,0,0,0
5423,5422,0.00234,0.09836,0,94,0,0,1,0,1,0,0,12.3999998,-1.37999603,-12.3969041,1.51012294,0,0,0,0
5424,5422,0.00826,0.16541,0,77,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
5432,5430,0.00343,0.02608,0.01369,310,0,0,0,0,1,0,0,88.3417041,-38.760672,-88.0642201,39.295988,0,0,0,0
5435,5471,0.01193,0.05076,0.02538,187,0,0,0,0,1,0,0,-38.8865212,-2.25693812,39.0396549,-0.0957683686,0,0,0,0
5443,5469,0.00205,0.00902,0.0042,380,0,0,0,0,1,0,0,85.3330019,8.1226446,-85.1996481,-8.00950574,0,0,0,0
5445,5444,0.0002,0.01571,0,1266,0,0,1,0,1,0,0,-396.501325,-32.1445854,396.784116,54.3578325,0,0,0,0
5470,5446,0.00445,0.01961,0.00913,187,0,0,0,0,1,0,0,31.6298113,24.5453787,-31.5666964,-25.3100821,0,0,0,0
5449,5448,7e-05,0.00805,0,1267,0,0,1,0,1,0,0,-755.494629,88.7343279,755.85002,-47.8644355,0,0,0,0
5448,5479,0.00039,0.00471,0.31303,2020,0,0,0,0,1,0,0,-664.620356,31.0035082,666.153329,-47.8791522,0,0,0,0
5452,5451,0.00023,0.01073,0,960,0,0,1,0,1,0,0,-237.708515,-33.0008379,237.822682,38.3269751,0,0,0,0
5459,5458,0.00338,0.11671,0,80,0,0,1,0,1,0,0,-6.04903698,-0.368570343,6.05012312,0.406074341,0,0,0,0
5460,5459,0.01905,0.34714,0,35,0,0,1,0,1,0,0,-14.16,-4.01,14.1972611,4.68899225,0,0,0,0
6140,5459,0.01042,0.04644,0.00681,149,0,0,0,0,1,0,0,-10.4212075,13.0156089,10.4472664,-13.681273,0,0,0,0
5459,6325,0.01669,0.07435,0.0109,149,0,0,0,0,1,0,0,-18.2407512,8.90739921,18.3026026,-9.87335041,0,0,0,0
5463,5478,0.00106,0.00601,0.00323,409,0,0,0,0,1,0,0,-171.465988,-38.024511,171.760877,39.3371515,0,0,0,0
5465,5464,8e-05,0.00976,0,1284,0,0,1,0,1,0,0,-686.459738,81.5521097,686.794702,-40.6864998,0,0,0,0
5467,5482,0.00166,0.00971,0.00485,409,0,0,0,0,1,0,0,120.254506,-123.146114,-119.815746,125.165317,0,0,0,0
5480,5479,0.00031,0.01505,0,961,0,0,1,0,1,0,0,-432.02731,-33.3539363,432.549455,58.7032181,0,0,0,0
6001,6281,0.00258,0.01473,0.00221,250,0,0,0,0,1,0,0,-20.3976164,136.48826,20.8045522,-134.428011,0,0,0,0
6001,6283,0.01462,0.03576,0.00468,98,0,0,0,0,1,0,0,22.3462201,39.7594534,-22.0921066,-39.6959114,0,0,0,0
6001,6312,0.00777,0.03462,0.00508,221,0,0,0,0,1,0,0,-105.758604,81.3280156,106.90499,-76.8250407,0,0,0,0
6002,6060,0.00991,0.05949,0.00807,98,0,0,0,0,1,0,0,29.4324179,-4.51235169,-29.3570264,4.02896177,0,0,0,0
6002,6291,0.00199,0.01285,0.00245,221,0,0,0,0,1,0,0,-19.1267238,-7.73557132,19.1339877,7.4978987,0,0,0,0
6002,6291,0.00199,0.01285,0.00245,221,0,0,0,0,1,0,0,-19.1267238,-7.73557132,19.1339877,7.4978987,0,0,0,0
6002,6332,0.00746,0.03326,0.00488,149,0,0,0,0,1,0,0,-23.6589703,10.7834943,23.7028369,-11.1531685,0,0,0,0
6004,6003,0.00026,0.01763,0,1117,0,0,1,0,1,0,0,250.36975,-34.7232744,-250.22632,44.4489223,0,0,0,0
6006,6003,0.00024,0.01241,0,788,0,0,1,0,1,0,0,212.999999,18.3222553,-212.906708,-13.4983267,0,0,0,0
6007,6003,0.00012,0.00801,0,1069,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6008,6003,0.00019,0.01445,0,754,0,0,1,0,1,0,0,198.329999,21.9338739,-198.265737,-17.0465624,0,0,0,0
6009,6003,0.00033,0.02418,0,758,0,0,1,0,1,0,0,198.329999,17.9536011,-198.218985,-9.81931477,0,0,0,0
6010,6003,0.00034,0.01683,0,758,0,0,1,0,1,0,0,198.329999,15.1915934,-198.215641,-9.53088074,0,0,0,0
6003,6107,0.00065,0.00791,0.5258,2020,0,0,0,0,1,0,0,942.788892,-61.2224735,-937.849164,59.842971,0,0,0,0
6292,6003,0.0002,0.00409,0.28512,2768,0,0,0,0,1,0,0,-115.010022,-99.2427405,115.044501,66.6686358,0,0,0,0
6005,6004,0.00134,0.05853,0,200,0,0,1,0,1,0,0,-101.369361,19.8766774,101.490991,-14.5639898,0,0,0,0
6005,6004,0.00134,0.05853,0,200,0,0,1,0,1,0,0,-101.369361,19.8766774,101.490991,-14.5639898,0,0,0,0
6102,6004,0.00197,0.0205,0.06986,1400,0,0,0,0,1,0,0,456.926096,-34.7390916,-453.351732,63.8512541,0,0,0,0
6012,6005,0.00833,0.0569,0.00968,221,0,0,0,0,1,0,0,-108.199552,40.9295147,109.130966,-35.7176104,0,0,0,0
6012,6005,0.00833,0.0569,0.00968,221,0,0,0,0,1,0,0,-108.199552,40.9295147,109.130966,-35.7176104,0,0,0,0
6005,6117,0.00772,0.04984,0.00951,221,0,0,0,0,1,0,0,-45.5016049,5.14593306,45.6397013,-5.37324459,0,0,0,0
6005,6117,0.00772,0.04984,0.00951,221,0,0,0,0,1,0,0,-45.5016049,5.14593306,45.6397013,-5.37324459,0,0,0,0
6011,6068,0.00433,0.03013,0.00493,221,0,0,0,0,1,0,0,52.8394125,-8.75810289,-52.7324649,8.93048857,0,0,0,0
6163,6011,0.00329,0.02128,0.00406,221,0,0,0,0,1,0,0,77.0271707,-1.33465682,-76.8594125,1.94810289,0,0,0,0
6027,6012,0.00646,0.04503,0.00736,221,0,0,0,0,1,0,0,-100.880697,-10.3910005,101.444552,13.4461308,0,0,0,0
6027,6012,0.00646,0.04503,0.00736,221,0,0,0,0,1,0,0,-100.880697,-10.3910005,101.444552,13.4461308,0,0,0,0
6026,6013,0.00518,0.03346,0.00638,221,0,0,0,0,1,0,0,95.8713413,2.26210218,-95.4532775,-0.28533038,0,0,0,0
6013,6128,0.0055,0.033,0.00448,98,0,0,0,0,1,0,0,28.4789528,-10.2635788,-28.4345574,10.0233897,0,0,0,0
6013,6168,0.00398,0.0174,0.00265,149,0,0,0,0,1,0,0,-2.74062353,-23.5461804,2.76018664,23.3314299,0,0,0,0
6013,6225,0.0082,0.04681,0.00703,98,0,0,0,0,1,0,0,-25.1750516,7.20508959,25.2252838,-7.71097708,0,0,0,0
6014,6096,0.02367,0.05785,0.00758,98,0,0,0,0,1,0,0,23.7939341,-30.7023027,-23.4982243,30.5170257,0,0,0,0
6133,6014,0.01059,0.04636,0.00706,149,0,0,0,0,1,0,0,54.5300004,-14.3004355,-54.2467664,14.7038773,0,0,0,0
6014,6139,0.00975,0.05851,0.00794,98,0,0,0,0,1,0,0,24.9428324,14.4384254,-24.8733994,-14.9545025,0,0,0,0
6015,6112,0.0199,0.04863,0.00637,98,0,0,0,0,1,0,0,-19.1019564,23.6581084,19.2637146,-23.9962249,0,0,0,0
6236,6015,0.00985,0.04086,0.00693,149,0,0,0,0,1,0,0,66.2401987,-31.0769592,-65.7822737,32.1777159,0,0,0,0
6016,6168,0.00378,0.0263,0.0043,221,0,0,0,0,1,0,0,70.8240995,42.0876126,-70.6030961,-41.0448375,0,0,0,0
6016,6168,0.00378,0.0263,0.0043,221,0,0,0,0,1,0,0,70.8240995,42.0876126,-70.6030961,-41.0448375,0,0,0,0
6199,6016,0.00208,0.01421,0.00242,221,0,0,0,0,1,0,0,145.846416,-18.0677497,-145.460938,20.4193435,0,0,0,0
6199,6016,0.00208,0.01421,0.00242,221,0,0,0,0,1,0,0,145.846416,-18.0677497,-145.460938,20.4193435,0,0,0,0
6199,6016,0.00208,0.01421,0.00242,221,0,0,0,0,1,0,0,145.846416,-18.0677497,-145.460938,20.4193435,0,0,0,0
6016,6356,0.00315,0.01306,0.00222,400,0,0,0,0,1,0,0,118.304616,-195.423256,-116.89436,201.006774,0,0,0,0
6068,6017,0.00427,0.02759,0.00526,221,0,0,0,0,1,0,0,127.426912,-4.4525375,-126.82868,7.7096221,0,0,0,0
6068,6017,0.00427,0.02759,0.00526,221,0,0,0,0,1,0,0,127.426912,-4.4525375,-126.82868,7.7096221,0,0,0,0
6068,6017,0.00427,0.02759,0.00526,221,0,0,0,0,1,0,0,127.426912,-4.4525375,-126.82868,7.7096221,0,0,0,0
6017,6159,0.00233,0.01593,0.00271,221,0,0,0,0,1,0,0,99.0586801,-15.5762888,-98.8555306,16.6527458,0,0,0,0
6017,6159,0.00233,0.01593,0.00271,221,0,0,0,0,1,0,0,99.0586801,-15.5762888,-98.8555306,16.6527458,0,0,0,0
6017,6159,0.00233,0.01593,0.00271,221,0,0,0,0,1,0,0,99.0586801,-15.5762888,-98.8555306,16.6527458,0,0,0,0
6160,6018,0.00176,0.01201,0.00204,221,0,0,0,0,1,0,0,-112.047649,-8.09545141,112.248685,9.2413202,0,0,0,0
6160,6018,0.00176,0.01201,0.00204,221,0,0,0,0,1,0,0,-112.047649,-8.09545141,112.248685,9.2413202,0,0,0,0
6160,6018,0.00176,0.01201,0.00204,221,0,0,0,0,1,0,0,-112.047649,-8.09545141,112.248685,9.2413202,0,0,0,0
6018,6256,0.00261,0.01687,0.00322,221,0,0,0,0,1,0,0,-113.068685,-9.47465354,113.371128,11.0703607,0,0,0,0
6018,6256,0.00261,0.01687,0.00322,221,0,0,0,0,1,0,0,-113.068685,-9.47465354,113.371128,11.0703607,0,0,0,0
6018,6256,0.00261,0.01687,0.00322,221,0,0,0,0,1,0,0,-113.068685,-9.47465354,113.371128,11.0703607,0,0,0,0
6040,6019,0.0008,0.00518,0.00099,221,0,0,0,0,1,0,0,90.0445145,5.72979697,-89.9859417,-5.46052417,0,0,0,0
6040,6019,0.0008,0.00518,0.00099,221,0,0,0,0,1,0,0,90.0445145,5.72979697,-89.9859417,-5.46052417,0,0,0,0
6040,6019,0.0008,0.00518,0.00099,221,0,0,0,0,1,0,0,90.0445145,5.72979697,-89.9859417,-5.46052417,0,0,0,0
6019,6113,0.00154,0.00995,0.0019,221,0,0,0,0,1,0,0,74.8882669,14.9624014,-74.8073059,-14.6497031,0,0,0,0
6019,6113,0.00154,0.00995,0.0019,221,0,0,0,0,1,0,0,74.8882669,14.9624014,-74.8073059,-14.6497031,0,0,0,0
6019,6306,0.01058,0.02586,0.00339,98,0,0,0,0,1,0,0,26.0819854,9.35031828,-26.0084707,-9.54514531,0,0,0,0
6019,6313,0.00538,0.03672,0.00625,221,0,0,0,0,1,0,0,17.5146529,-19.8167743,-17.48141,19.3460342,0,0,0,0
6019,6313,0.00538,0.03672,0.00625,221,0,0,0,0,1,0,0,17.5146529,-19.8167743,-17.48141,19.3460342,0,0,0,0
6020,6212,0.00352,0.0146,0.00248,149,0,0,0,0,1,0,0,-76.5486461,-7.17424741,76.7289321,7.63496227,0,0,0,0
6020,6252,0.01082,0.04487,0.00761,149,0,0,0,0,1,0,0,60.0186461,2.49424741,-59.6800115,-1.96224574,0,0,0,0
6022,6021,0.00033,0.01733,0,948,0,0,1,0,1,0,0,-343.334259,-38.7801395,343.678457,56.855769,0,0,0,0
6118,6021,0.00013,0.00161,0.10699,2020,0,0,0,0,1,0,0,-277.829256,-16.4047982,277.915702,5.0337019,0,0,0,0
6021,6210,0.00053,0.00643,0.42698,2020,0,0,0,0,1,0,0,-621.594159,-61.8894709,623.36058,33.3721882,0,0,0,0
6023,6022,0.00043,0.02783,0,438,0,0,1,0,1,0,0,-264.912373,-36.1015401,265.187489,53.9072573,0,0,0,0
6315,6022,0.0043,0.03071,0.05598,443,0,0,0,0,1,0,0,-115.289443,5.41639348,115.79411,-8.20335437,0,0,0,0
6022,6350,0.00257,0.01837,0.03349,443,0,0,0,0,1,0,0,-37.6473401,-6.92376345,37.6797272,3.31567917,0,0,0,0
6120,6023,0.00776,0.03392,0.00517,221,0,0,0,0,1,0,0,-21.737268,3.02642791,21.7708854,-3.45679484,0,0,0,0
6023,6262,0.00666,0.04639,0.00758,221,0,0,0,0,1,0,0,55.125744,0.954167459,-54.9444829,-0.535433221,0,0,0,0
6023,6262,0.00666,0.04639,0.00758,221,0,0,0,0,1,0,0,55.125744,0.954167459,-54.9444829,-0.535433221,0,0,0,0
6024,6181,0.01205,0.05372,0.00788,221,0,0,0,0,1,0,0,-44.0801044,35.7492324,44.4106436,-35.1998204,0,0,0,0
6024,6219,0.004,0.02403,0.00326,300,0,0,0,0,1,0,0,-35.1159316,146.699592,35.8849244,-142.45581,0,0,0,0
6024,6330,0.00775,0.04653,0.00631,221,0,0,0,0,1,0,0,-5.79396393,90.101784,6.33083645,-87.6013718,0,0,0,0
6025,6060,0.00724,0.04134,0.00621,250,0,0,0,0,1,0,0,39.4152635,51.9061209,-39.1582806,-51.1737738,0,0,0,0
6121,6025,0.00399,0.02277,0.00342,221,0,0,0,0,1,0,0,25.1468216,-110.08197,-24.7094218,112.173374,0,0,0,0
6025,6337,0.00373,0.02598,0.00425,221,0,0,0,0,1,0,0,-27.4072624,75.3869555,27.6071778,-74.4999679,0,0,0,0
6025,6337,0.00373,0.02598,0.00425,221,0,0,0,0,1,0,0,-27.4072624,75.3869555,27.6071778,-74.4999679,0,0,0,0
6352,6025,0.00808,0.01942,0.00264,221,0,0,0,0,1,0,0,25.4325778,-112.06764,-24.5213168,113.94424,0,0,0,0
6026,6182,0.00598,0.04088,0.00695,221,0,0,0,0,1,0,0,93.45474,-11.1887829,-92.9903666,13.5715615,0,0,0,0
6236,6026,0.00321,0.02074,0.00396,221,0,0,0,0,1,0,0,106.037923,0.253507618,-105.723041,1.32834034,0,0,0,0
6236,6026,0.00321,0.02074,0.00396,221,0,0,0,0,1,0,0,106.037923,0.253507618,-105.723041,1.32834034,0,0,0,0
6027,6181,0.00709,0.0494,0.00808,300,0,0,0,0,1,0,0,136.781395,2.37200102,-135.654209,4.5378388,0,0,0,0
6126,6028,0.00239,0.01662,0.00272,221,0,0,0,0,1,0,0,15.6693344,15.9120224,-15.6585416,-16.1394555,0,0,0,0
6126,6028,0.00239,0.01662,0.00272,221,0,0,0,0,1,0,0,15.6693344,15.9120224,-15.6585416,-16.1394555,0,0,0,0
6028,6223,0.00261,0.01816,0.00297,221,0,0,0,0,1,0,0,-59.6022819,-0.434901109,59.6858858,0.686726008,0,0,0,0
6028,6223,0.00261,0.01816,0.00297,221,0,0,0,0,1,0,0,-59.6022819,-0.434901109,59.6858858,0.686726008,0,0,0,0
6028,6289,0.0098,0.05596,0.00841,98,0,0,0,0,1,0,0,47.171647,3.8687133,-46.9733611,-3.66351306,0,0,0,0
6029,6221,0.02678,0.11107,0.01885,149,0,0,0,0,1,0,0,45.8135474,-18.089741,-45.2751117,18.0702276,0,0,0,0
6329,6029,0.01886,0.07826,0.01328,149,0,0,0,0,1,0,0,53.2816969,-15.6574764,-52.7935474,16.1097411,0,0,0,0
6031,6030,0.00319,0.1363,0,124,0,0,1,0,1,0,0,-31.5234002,-2.66002666,31.5511634,3.84626908,0,0,0,0
6030,6172,0.00307,0.02195,0.04002,443,0,0,0,0,1,0,0,58.9144442,-3.38155915,-58.8226189,-0.601437039,0,0,0,0
6030,6188,0.01107,0.07911,0.14424,443,0,0,0,0,1,0,0,-15.6253658,-8.22561052,15.6486514,-8.3757023,0,0,0,0
6030,7274,0.0079,0.05646,0.10294,443,0,0,0,0,1,0,0,-74.8402418,7.76090059,75.2342683,-16.8835715,0,0,0,0
6173,6031,0.03353,0.08197,0.01073,98,0,0,0,0,1,0,0,-2.33452969,4.39422871,2.34340025,-5.60997334,0,0,0,0
6032,6207,0.01092,0.04528,0.00768,149,0,0,0,0,1,0,0,-67.7944734,-57.2266223,68.5502642,59.4666071,0,0,0,0
6217,6032,0.00379,0.02164,0.00325,98,0,0,0,0,1,0,0,-31.2870183,-46.6666794,31.3944734,46.9166223,0,0,0,0
6034,6033,0.00014,0.00944,0,1058,0,0,1,0,1,0,0,-200.592468,-94.4991455,200.653408,98.6082462,0,0,0,0
6107,6033,0.00039,0.00803,0.56039,2768,0,0,0,0,1,0,0,331.505968,78.9024069,-331.097469,-135.398812,0,0,0,0
6033,6342,0.00011,0.00135,0.0896,2020,0,0,0,0,1,0,0,130.444061,36.7905663,-130.426077,-46.8525806,0,0,0,0
6035,6034,0.0004,0.01618,0,540,0,0,1,0,1,0,0,-286.996585,-45.350776,287.300656,57.650439,0,0,0,0
6035,6034,0.0004,0.01618,0,540,0,0,1,0,1,0,0,-286.996585,-45.350776,287.300656,57.650439,0,0,0,0
6108,6034,0.00498,0.04865,0.0936,548,0,0,0,0,1,0,0,114.766561,-4.36130301,-114.190711,-0.630663493,0,0,0,0
6034,6119,0.00307,0.02194,0.04,443,0,0,0,0,1,0,0,-59.9794214,-5.80406696,60.0775408,1.97632324,0,0,0,0
6034,6255,0.00338,0.02413,0.044,443,0,0,0,0,1,0,0,-256.506972,1.35965343,258.476263,7.68755651,0,0,0,0
6034,6343,0.00082,0.00798,0.01535,548,0,0,0,0,1,0,0,56.6682608,-15.7266554,-56.6433452,14.2341567,0,0,0,0
6061,6035,0.00446,0.03049,0.00519,221,0,0,0,0,1,0,0,-90.6173192,0.699408967,90.9495755,0.997736217,0,0,0,0
6061,6035,0.00446,0.03049,0.00519,221,0,0,0,0,1,0,0,-90.6173192,0.699408967,90.9495755,0.997736217,0,0,0,0
6123,6035,0.00473,0.03056,0.00583,221,0,0,0,0,1,0,0,-78.4658946,-11.3466303,78.7368874,12.454305,0,0,0,0
6123,6035,0.00473,0.03056,0.00583,221,0,0,0,0,1,0,0,-78.4658946,-11.3466303,78.7368874,12.454305,0,0,0,0
6035,6306,0.00918,0.05241,0.00787,98,0,0,0,0,1,0,0,28.2502446,5.32746951,-28.1815293,-5.80485469,0,0,0,0
6037,6036,0.00033,0.0183,0,467,0,0,1,0,1,0,0,-264.965856,-1.63688121,265.166381,12.7568787,0,0,0,0
6037,6036,0.00033,0.0183,0,467,0,0,1,0,1,0,0,-264.965856,-1.63688121,265.166381,12.7568787,0,0,0,0
6037,6036,0.00033,0.0183,0,467,0,0,1,0,1,0,0,-264.965856,-1.63688121,265.166381,12.7568787,0,0,0,0
6036,6067,0.00172,0.01789,0.06095,750,0,0,0,0,1,0,0,-252.198432,7.98754603,253.143649,-5.24452696,0,0,0,0
6036,6142,0.00123,0.01275,0.04344,750,0,0,0,0,1,0,0,-299.504693,-2.7109623,300.45601,7.51508888,0,0,0,0
6036,6142,0.00123,0.01275,0.04344,750,0,0,0,0,1,0,0,-299.504693,-2.7109623,300.45601,7.51508888,0,0,0,0
6287,6036,0.00203,0.01984,0.03818,548,0,0,0,0,1,0,0,-79.9442503,2.42377041,80.0566461,-5.75033518,0,0,0,0
6036,6334,0.00352,0.02515,0.04586,443,0,0,0,0,1,0,0,-24.3479711,-35.0859224,24.3978752,30.0820471,0,0,0,0
6094,6037,0.00228,0.01555,0.00264,221,0,0,0,0,1,0,0,-126.330318,20.816804,126.653805,-18.9156528,0,0,0,0
6094,6037,0.00228,0.01555,0.00264,221,0,0,0,0,1,0,0,-126.330318,20.816804,126.653805,-18.9156528,0,0,0,0
6220,6037,0.00245,0.01672,0.00284,221,0,0,0,0,1,0,0,-130.987463,1.85553757,131.35332,0.313983097,0,0,0,0
6220,6037,0.00245,0.01672,0.00284,221,0,0,0,0,1,0,0,-130.987463,1.85553757,131.35332,0.313983097,0,0,0,0
6220,6037,0.00245,0.01672,0.00284,221,0,0,0,0,1,0,0,-130.987463,1.85553757,131.35332,0.313983097,0,0,0,0
6039,6038,0.00027,0.0133,0,1269,0,0,1,0,1,0,0,-572.141695,-81.2951625,572.937207,120.481491,0,0,0,0
6041,6038,0.0004,0.02009,0,296,0,0,1,0,1,0,0,-1.06915227e-08,14.8361359,0.000752952362,-14.7983194,0,0,0,0
6042,6038,0.00042,0.03102,0,479,0,0,1,0,1,0,0,-7.88608762e-09,14.1473091,0.00071716686,-14.0943418,0,0,0,0
6038,6066,0.00105,0.01278,0.84902,2020,0,0,0,0,1,0,0,-501.225494,-24.5742611,503.498471,-46.8627709,0,0,0,0
6254,6038,0.00024,0.00295,0.19592,2020,0,0,0,0,1,0,0,216.176636,-56.6715061,-216.075853,35.1336284,0,0,0,0
6349,6038,0.00017,0.002,0.13292,2020,0,0,0,0,1,0,0,-144.319191,87.1741033,144.362671,-102.148198,0,0,0,0
6040,6039,0.00064,0.0344,0,285.39,0,0,1,0,1,0,0,-216.595506,-19.8656224,216.867789,34.5008038,0,0,0,0
6040,6039,0.00064,0.0344,0,285.39,0,0,1,0,1,0,0,-216.595506,-19.8656224,216.867789,34.5008038,0,0,0,0
6222,6039,0.00129,0.00919,0.01675,443,0,0,0,0,1,0,0,-138.186102,-12.6197927,138.406117,12.2935548,0,0,0,0
6040,6224,0.00927,0.03846,0.00653,149,0,0,0,0,1,0,0,82.2774696,-0.348146129,-81.7131251,1.96808648,0,0,0,0
6043,6236,0.0039,0.02665,0.00453,221,0,0,0,0,1,0,0,-51.5776806,-17.9786161,51.6800974,18.1622959,0,0,0,0
6043,6236,0.0039,0.02665,0.00453,221,0,0,0,0,1,0,0,-51.5776806,-17.9786161,51.6800974,18.1622959,0,0,0,0
6335,6043,0.00217,0.01509,0.00247,221,0,0,0,0,1,0,0,22.5822413,2.82039457,-22.5723193,-3.03138391,0,0,0,0
6335,6043,0.00217,0.01509,0.00247,221,0,0,0,0,1,0,0,22.5822413,2.82039457,-22.5723193,-3.03138391,0,0,0,0
6044,6203,0.00617,0.02696,0.00411,149,0,0,0,0,1,0,0,55.831943,-11.0505023,-55.6559729,11.353504,0,0,0,0
6204,6044,0.00268,0.01111,0.00189,149,0,0,0,0,1,0,0,-18.6519323,26.4784801,18.6767513,-26.5903829,0,0,0,0
6044,6284,0.00593,0.02596,0.00395,149,0,0,0,0,1,0,0,-68.4051182,4.07386364,68.6507738,-3.44760004,0,0,0,0
6044,6323,0.0021,0.01432,0.00244,221,0,0,0,0,1,0,0,-12.201788,14.1935108,12.2083488,-14.4250329,0,0,0,0
6044,6323,0.0021,0.01432,0.00244,221,0,0,0,0,1,0,0,-12.201788,14.1935108,12.2083488,-14.4250329,0,0,0,0
6046,6045,8e-05,0.0073,0,1198,0,0,1,0,1,0,0,-767.577533,14.5274473,767.980387,22.232942,0,0,0,0
6048,6045,0.0014,0.07775,0,233,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6049,6045,0.00046,0.04414,0,283,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6050,6045,0.00056,0.04367,0,256,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6051,6045,0.00035,0.0254,0,351,0,0,1,0,1,0,0,57.3999997,-6.36984288,-57.3900154,7.09442224,0,0,0,0
6052,6045,0.00074,0.03404,0,342,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6053,6045,0.00028,0.02922,0,352,0,0,1,0,1,0,0,57.3999997,-6.36984824,-57.392008,7.20384679,0,0,0,0
6054,6045,0.00061,0.05567,0,338,0,0,1,0,1,0,0,57.3999997,-6.36980774,-57.3825348,7.96370044,0,0,0,0
6066,6045,0.00059,0.00714,0.47436,2020,0,0,0,0,1,0,0,597.252014,-73.7198605,-595.444319,40.0166478,0,0,0,0
6210,6045,0.00142,0.01727,1.14708,2020,0,0,0,0,1,0,0,76.1957241,-61.8685061,-76.1252525,-71.9630081,0,0,0,0
6045,6234,0.00031,0.0037,0.24613,2020,0,0,0,0,1,0,0,75.753743,-12.5485512,-75.7385574,-16.1144949,0,0,0,0
6047,6046,0.00056,0.0418,0,320,0,0,1,0,1,0,0,-190.718343,5.32527407,190.892979,7.71003312,0,0,0,0
6047,6046,0.00056,0.0418,0,320,0,0,1,0,1,0,0,-190.718343,5.32527407,190.892979,7.71003312,0,0,0,0
6198,6046,0.00141,0.01004,0.0183,523,0,0,0,0,1,0,0,-165.74009,-8.30872464,166.073463,8.54648769,0,0,0,0
6046,6285,0.00296,0.02891,0.05562,647,0,0,0,0,1,0,0,219.718112,-38.4940012,-218.465806,44.1848232,0,0,0,0
6047,6150,0.00335,0.02337,0.00382,221,0,0,0,0,1,0,0,82.619363,-39.5329672,-82.3791171,40.7605185,0,0,0,0
6047,6150,0.00335,0.02337,0.00382,221,0,0,0,0,1,0,0,82.619363,-39.5329672,-82.3791171,40.7605185,0,0,0,0
6291,6047,0.00187,0.01206,0.0023,221,0,0,0,0,1,0,0,-33.1535957,-13.1142017,33.1739802,12.9776931,0,0,0,0
6291,6047,0.00187,0.01206,0.0023,221,0,0,0,0,1,0,0,-33.1535957,-13.1142017,33.1739802,12.9776931,0,0,0,0
6226,6055,0.018,0.10807,0.01467,98,0,0,0,0,1,0,0,-27.0462326,-2.26479212,27.1575838,1.18413231,0,0,0,0
6055,6286,0.00882,0.0504,0.00757,98,0,0,0,0,1,0,0,-32.0875838,-2.58413232,32.1636502,2.10802787,0,0,0,0
6057,6056,0.00023,0.01095,0,1171,0,0,1,0,1,0,0,-500.910473,-7.1095502,501.405809,30.691877,0,0,0,0
6056,6066,0.00014,0.00165,0.10973,2020,0,0,0,0,1,0,0,741.119642,-46.9339009,-740.461424,41.8373347,0,0,0,0
6161,6056,0.00011,0.00227,0.15827,3146,0,0,0,0,1,0,0,1141.95597,22.6824978,-1140.73432,-16.0440189,0,0,0,0
6298,6056,8e-05,0.001,0.06674,2020,0,0,0,0,1,0,0,101.799098,-40.0047417,-101.791129,32.2860427,0,0,0,0
6058,6057,0.00061,0.02173,0,328,0,0,1,0,1,0,0,-198.479547,-18.9882913,198.689873,26.4807186,0,0,0,0
6058,6057,0.00061,0.02173,0,328,0,0,1,0,1,0,0,-198.479547,-18.9882913,198.689873,26.4807186,0,0,0,0
6067,6057,0.001,0.00977,0.01879,548,0,0,0,0,1,0,0,-17.8960071,5.08245175,17.8990808,-7.24280259,0,0,0,0
6057,6177,0.00628,0.06139,0.11812,548,0,0,0,0,1,0,0,85.6316452,-38.6090845,-85.1822196,29.0553546,0,0,0,0
6058,6124,0.00613,0.04269,0.00698,221,0,0,0,0,1,0,0,94.8290539,-1.67283244,-94.3508692,4.20134977,0,0,0,0
6058,6124,0.00613,0.04269,0.00698,221,0,0,0,0,1,0,0,94.8290539,-1.67283244,-94.3508692,4.20134977,0,0,0,0
6058,6124,0.00613,0.04269,0.00698,221,0,0,0,0,1,0,0,94.8290539,-1.67283244,-94.3508692,4.20134977,0,0,0,0
6300,6058,0.00293,0.01895,0.00362,221,0,0,0,0,1,0,0,66.2807207,7.92489994,-66.1680668,-7.61492001,0,0,0,0
6357,6059,0.01709,0.07089,0.01203,149,0,0,0,0,1,0,0,27.7962308,-17.7498719,-27.6420948,16.9622253,0,0,0,0
6060,6157,0.00969,0.05535,0.00832,221,0,0,0,0,1,0,0,32.8390028,-1.95843607,-32.7486934,1.51148269,0,0,0,0
6314,6060,0.00648,0.02889,0.00424,149,0,0,0,0,1,0,0,38.9826034,-27.897783,-38.8536957,27.9832481,0,0,0,0
6061,6219,0.00959,0.02345,0.00307,221,0,0,0,0,1,0,0,8.52391637,-40.7239702,-8.37451977,40.7481651,0,0,0,0
6061,6224,0.01257,0.03074,0.00403,98,0,0,0,0,1,0,0,24.8107221,-2.58484777,-24.7398951,2.314744,0,0,0,0
6063,6062,0.00012,0.00745,0,1206,0,0,1,0,1,0,0,-720.239523,-5.80184897,720.782296,39.4990051,0,0,0,0
6075,6062,0.0006,0.00726,0.48242,2020,0,0,0,0,1,0,0,325.878562,-56.9544887,-325.320647,8.1475856,0,0,0,0
7199,6062,0.00097,0.01173,0.77933,2020,0,0,0,0,1,0,0,396.778474,-26.6099096,-395.461649,-47.6465906,0,0,0,0
6064,6063,0.00104,0.04096,0,200,0,0,1,0,1,0,0,-139.022037,-3.28885331,139.198684,10.2460096,0,0,0,0
6063,6192,0.00419,0.04091,0.07872,647,0,0,0,0,1,0,0,259.876622,-7.33567062,-257.409137,22.4361393,0,0,0,0
8094,6063,0.00384,0.03753,0.07222,800,0,0,0,0,1,0,0,-317.709212,22.654367,321.164217,2.89150999,0,0,0,0
6064,6341,0.01342,0.05869,0.00894,149,0,0,0,0,1,0,0,56.5420372,-20.0811467,-56.1200434,20.9048351,0,0,0,0
6065,6262,0.00781,0.04461,0.0067,98,0,0,0,0,1,0,0,-25.2914635,11.9581035,25.3468643,-12.3871537,0,0,0,0
6067,6066,0.00017,0.00814,0,1115,0,0,1,0,1,0,0,-545.727224,-8.84452823,546.161498,29.6385856,0,0,0,0
6069,6066,0.00023,0.01215,0,667,0,0,1,0,1,0,0,181.369999,-6.77665691,-181.305238,10.1977458,0,0,0,0
6070,6066,0.00044,0.02944,0,677,0,0,1,0,1,0,0,181.369999,2.93081175,-181.246472,5.33429635,0,0,0,0
6071,6066,0.00013,0.00964,0,670,0,0,1,0,1,0,0,181.369999,-15.301284,-181.333138,18.0346746,0,0,0,0
6072,6066,0.00026,0.02419,0,679,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6073,6066,0.00026,0.01616,0,664,0,0,1,0,1,0,0,181.369999,-4.47537197,-181.296848,9.02202303,0,0,0,0
6074,6066,0.00036,0.01602,0,666,0,0,1,0,1,0,0,181.369999,-2.01742047,-181.268863,6.51797138,0,0,0,0
6068,6067,0.00105,0.0432,0,300,0,0,1,0,1,0,0,-164.774135,2.21356198,165.019891,7.89756242,0,0,0,0
6068,6067,0.00105,0.0432,0,300,0,0,1,0,1,0,0,-164.774135,2.21356198,165.019891,7.89756242,0,0,0,0
6279,6067,0.00289,0.02062,0.0376,443,0,0,0,0,1,0,0,19.5702063,2.46950812,-19.5602009,-6.78852138,0,0,0,0
6076,6075,0.00022,0.01507,0,1058,0,0,1,0,1,0,0,-188.043056,28.0082639,188.111716,-23.3050354,0,0,0,0
6078,6075,0.00016,0.01164,0,1159,0,0,1,0,1,0,0,169.554749,-68.7298527,-169.507578,72.1614955,0,0,0,0
6079,6075,9e-05,0.00542,0,1165,0,0,1,0,1,0,0,170.453347,-68.7298558,-170.426773,70.3301768,0,0,0,0
6080,6075,8e-05,0.0074,0,1152,0,0,1,0,1,0,0,170.602906,-68.7298572,-170.579191,70.9235256,0,0,0,0
6075,6101,0.00034,0.00413,0.27429,2020,0,0,0,0,1,0,0,307.26353,-28.092386,-306.984254,-0.0796843561,0,0,0,0
7018,6075,0.00154,0.01865,1.23907,2020,0,0,0,0,1,0,0,312.047164,-23.312501,-310.740265,-105.063288,0,0,0,0
6077,6076,0.0007,0.0251,0,185.22,0,0,1,0,1,0,0,-133.003339,16.5110181,133.111398,-12.6363081,0,0,0,0
6102,6076,0.00351,0.02507,0.04571,850,0,0,0,0,1,0,0,-122.476388,11.6943466,122.938138,-13.6850375,0,0,0,0
6188,6076,0.00528,0.03774,0.0688,443,0,0,0,0,1,0,0,68.2175705,-4.79300872,-68.0064801,-1.68691831,0,0,0,0
6077,6135,0.01114,0.04621,0.00784,149,0,0,0,0,1,0,0,60.8055442,11.4311875,-60.4380426,-10.809681,0,0,0,0
6077,6311,0.01033,0.04605,0.00675,149,0,0,0,0,1,0,0,72.1977945,-27.9422055,-71.6676648,29.5161244,0,0,0,0
6082,6081,0.00602,0.1165,0,80,0,0,1,0,1,0,0,41.37,-1.07998271,-41.2808811,2.80462592,0,0,0,0
6083,6081,0.00631,0.2531,0,80,0,0,1,0,1,0,0,65.3,-1.07997256,-65.062902,10.5901944,0,0,0,0
6081,6156,0.00412,0.01838,0.0027,156.45,0,0,0,0,1,0,0,95.7007774,-0.572260418,-95.3744814,1.71668685,0,0,0,0
6212,6081,0.00581,0.0241,0.00409,149,0,0,0,0,1,0,0,-10.6293563,12.4052016,10.6430057,-12.8225599,0,0,0,0
6085,6084,0.01088,0.45298,0,31,0,0,1,0,1,0,0,1.05,3.92056179e-12,-1.04989412,0.0044083906,0,0,0,0
6086,6084,0.00567,0.21309,0,41,0,0,1,0,1,0,0,22.5,9.3459962e-11,-22.4746691,0.951986043,0,0,0,0
6087,6084,0.01529,0.2834,0,43,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6088,6084,0.00292,0.0945,0,25,0,0,1,0,1,0,0,7.95,3.82381626e-11,-7.94837122,0.0527120096,0,0,0,0
6089,6084,0.00558,0.2567,0,25,0,0,1,0,1,0,0,10.42,3.51864371e-11,-10.4146535,0.245957492,0,0,0,0
6090,6084,0.00213,0.09907,0,46,0,0,1,0,1,0,0,30.52,1.02182152e-10,-30.502491,0.814375351,0,0,0,0
6084,6136,0.00536,0.03659,0.00622,221,0,0,0,0,1,0,0,117.455765,-37.5118628,-116.737567,41.7050151,0,0,0,0
6084,6355,0.00317,0.01386,0.00211,221,0,0,0,0,1,0,0,-45.0656864,35.4424235,45.1579205,-35.2774116,0,0,0,0
6091,6176,0.01965,0.04804,0.00629,221,0,0,0,0,1,0,0,-48.4454364,45.3775572,49.198386,-44.2579681,0,0,0,0
6251,6091,0.00626,0.03578,0.00538,102.9,0,0,0,0,1,0,0,-10.5557239,-36.7555894,10.6354364,36.5953237,0,0,0,0
6265,6092,0.03066,0.13415,0.02043,221,0,0,0,0,1,0,0,99.1727233,-34.8780807,-96.2767031,45.1280682,0,0,0,0
6092,6340,0.02123,0.09289,0.01415,221,0,0,0,0,1,0,0,60.6167031,0.0667474676,-59.9712765,1.06414321,0,0,0,0
6094,6093,0.01077,0.02588,0.00351,98,0,0,0,0,1,0,0,37.1174318,14.9200098,-36.9677484,-14.9632664,0,0,0,0
6093,6191,0.00537,0.02229,0.00378,149,0,0,0,0,1,0,0,-3.57225153,3.47326639,3.57349346,-3.89884041,0,0,0,0
6094,6352,0.00312,0.02171,0.00355,221,0,0,0,0,1,0,0,73.7816022,-37.9068089,-73.5962888,38.7838199,0,0,0,0
6094,6352,0.00312,0.02171,0.00355,221,0,0,0,0,1,0,0,73.7816022,-37.9068089,-73.5962888,38.7838199,0,0,0,0
6116,6095,0.02712,0.06628,0.00868,98,0,0,0,0,1,0,0,-14.9365504,0.587943543,14.9904553,-1.43848902,0,0,0,0
6095,6353,0.00442,0.03018,0.00514,221,0,0,0,0,1,0,0,-62.9944388,32.334785,63.19042,-31.5765088,0,0,0,0
6095,6353,0.00442,0.03018,0.00514,221,0,0,0,0,1,0,0,-62.9944388,32.334785,63.19042,-31.5765088,0,0,0,0
6095,6358,0.00976,0.04048,0.00687,250,0,0,0,0,1,0,0,42.6284223,-82.6010809,-41.8910089,84.8592968,0,0,0,0
6196,6096,0.02156,0.08942,0.01517,149,0,0,0,0,1,0,0,-45.3561202,-21.650431,45.822138,21.7920733,0,0,0,0
6096,6202,0.01774,0.10129,0.01522,98,0,0,0,0,1,0,0,-24.7718555,22.3724785,24.941371,-23.217764,0,0,0,0
6096,6340,0.02271,0.13634,0.0185,98,0,0,0,0,1,0,0,-23.3320582,12.6525224,23.4698284,-14.0400539,0,0,0,0
6097,6220,0.00366,0.025,0.00425,221,0,0,0,0,1,0,0,-66.517898,-16.9481796,66.6694754,17.4979755,0,0,0,0
6097,6220,0.00366,0.025,0.00425,221,0,0,0,0,1,0,0,-66.517898,-16.9481796,66.6694754,17.4979755,0,0,0,0
6097,6225,0.01044,0.04569,0.00696,149,0,0,0,0,1,0,0,27.6757962,4.04635916,-27.6035768,-4.51742155,0,0,0,0
6098,6123,0.00317,0.02048,0.00391,221,0,0,0,0,1,0,0,-53.8092389,-1.74646298,53.8933815,1.86239864,0,0,0,0
6098,6123,0.00317,0.02048,0.00391,221,0,0,0,0,1,0,0,-53.8092389,-1.74646298,53.8933815,1.86239864,0,0,0,0
6098,6208,0.00691,0.01691,0.00221,98,0,0,0,0,1,0,0,17.0095616,-35.4384891,-16.9122979,35.4341761,0,0,0,0
6098,6289,0.00552,0.02415,0.00368,149,0,0,0,0,1,0,0,-41.6110837,1.47141506,41.6987733,-1.49023893,0,0,0,0
6099,6204,0.00266,0.01519,0.00228,98,0,0,0,0,1,0,0,22.224573,-10.1354114,-22.2106757,9.95531515,0,0,0,0
6099,6225,0.0031,0.01769,0.00266,98,0,0,0,0,1,0,0,50.9489604,22.1134447,-50.8646736,-21.9334615,0,0,0,0
6099,6310,0.00667,0.02767,0.0047,149,0,0,0,0,1,0,0,-94.5535333,-18.0380334,95.0965133,19.7507095,0,0,0,0
6100,6128,0.01671,0.10034,0.01362,98,0,0,0,0,1,0,0,24.1980828,3.55047474,-24.1101759,-4.57613609,0,0,0,0
6180,6100,0.00956,0.0418,0.00637,149,0,0,0,0,1,0,0,47.0067275,-23.3306912,-46.7768024,23.6076601,0,0,0,0
6283,6100,0.00566,0.0323,0.00485,98,0,0,0,0,1,0,0,15.2121066,37.7459114,-15.1312803,-37.8481348,0,0,0,0
6102,6101,0.00013,0.0085,0,1307,0,0,1,0,1,0,0,-548.597457,52.4107949,548.939028,-30.0772985,0,0,0,0
6104,6101,0.00031,0.02423,0,378,0,0,1,0,1,0,0,60.4999995,-6.71990273,-60.4899869,7.50249952,0,0,0,0
6105,6101,0.00037,0.03898,0,368,0,0,1,0,1,0,0,60.4999995,-6.71990061,-60.4880259,7.98133483,0,0,0,0
6106,6101,0.00018,0.00963,0,560,0,0,1,0,1,0,0,120.999999,-13.4298933,-120.976761,14.6731485,0,0,0,0
6103,6102,0.00102,0.04506,0,439,0,0,1,0,1,0,0,-213.735459,47.5795513,214.147749,-29.3660498,0,0,0,0
6103,6117,0.00862,0.06005,0.00982,221,0,0,0,0,1,0,0,59.4969492,-0.886689389,-59.2397013,1.51824459,0,0,0,0
6103,6117,0.00862,0.06005,0.00982,221,0,0,0,0,1,0,0,59.4969492,-0.886689389,-59.2397013,1.51824459,0,0,0,0
6103,6183,0.01177,0.05149,0.00784,149,0,0,0,0,1,0,0,60.5315608,14.8926411,-60.1445912,-14.1183238,0,0,0,0
6108,6107,0.00061,0.04374,0,380,0,0,1,0,1,0,0,26.1159361,-33.1941205,-26.1063836,33.8790812,0,0,0,0
6110,6107,0.00015,0.01079,0,1181,0,0,1,0,1,0,0,356.733366,69.4189574,-356.565885,-57.371514,0,0,0,0
6111,6107,0.00014,0.01069,0,1208,0,0,1,0,1,0,0,357.020072,73.4654786,-356.86292,-61.4657721,0,0,0,0
6107,8082,0.00113,0.01368,0.90909,2020,0,0,0,0,1,0,0,453.080897,-29.1555046,-451.089607,-52.3225292,0,0,0,0
6109,6108,0.00252,0.10367,0,137,0,0,1,0,1,0,0,-61.4514797,-0.32964986,61.5355639,3.7887819,0,0,0,0
6108,6192,0.00493,0.03524,0.06426,523,0,0,0,0,1,0,0,-202.418061,33.7666416,204.251908,-27.9728654,0,0,0,0
6338,6109,0.03888,0.09504,0.01244,98,0,0,0,0,1,0,0,-46.2490448,4.23398003,47.0114797,-3.76035014,0,0,0,0
6113,6175,0.00078,0.00501,0.00096,221,0,0,0,0,1,0,0,34.2213008,18.4159371,-34.2106237,-18.4532946,0,0,0,0
6113,6175,0.00078,0.00501,0.00096,221,0,0,0,0,1,0,0,34.2213008,18.4159371,-34.2106237,-18.4532946,0,0,0,0
6113,6345,0.00258,0.01129,0.00172,149,0,0,0,0,1,0,0,60.6520102,-13.342468,-60.561998,13.5463568,0,0,0,0
6114,6204,0.01029,0.04585,0.00672,149,0,0,0,0,1,0,0,-54.8186605,-6.44835493,55.0977769,6.93255579,0,0,0,0
6114,6261,0.00516,0.03097,0.0042,98,0,0,0,0,1,0,0,-15.7213393,-13.5416451,15.7408581,13.1857048,0,0,0,0
6159,6115,0.00432,0.02954,0.00503,221,0,0,0,0,1,0,0,61.9567501,20.0692427,-61.7974291,-19.5556039,0,0,0,0
6159,6115,0.00432,0.02954,0.00503,221,0,0,0,0,1,0,0,61.9567501,20.0692427,-61.7974291,-19.5556039,0,0,0,0
6115,6191,0.0085,0.03718,0.00566,149,0,0,0,0,1,0,0,-49.1624056,7.74689253,49.3480908,-7.57852408,0,0,0,0
6115,6225,0.0095,0.05707,0.00774,98,0,0,0,0,1,0,0,8.53554932,7.02473961,-8.52479893,-7.83565846,0,0,0,0
6115,6250,0.00313,0.01394,0.00204,149,0,0,0,0,1,0,0,33.0917147,-12.8104243,-33.0571083,12.7326154,0,0,0,0
6181,6116,0.01119,0.06392,0.00961,98,0,0,0,0,1,0,0,42.1135649,16.7419816,-41.9134496,-16.6979435,0,0,0,0
6119,6118,0.00021,0.01219,0,1133,0,0,1,0,1,0,0,-639.794304,-79.0911062,640.563283,123.728511,0,0,0,0
6118,6349,9e-05,0.00182,0.12727,2768,0,0,0,0,1,0,0,-362.734028,-107.323712,362.843638,94.7194786,0,0,0,0
6120,6119,0.00056,0.0289,0,350,0,0,1,0,1,0,0,-201.955066,-23.3747723,202.162455,34.0775074,0,0,0,0
6120,6119,0.00056,0.0289,0,350,0,0,1,0,1,0,0,-201.955066,-23.3747723,202.162455,34.0775074,0,0,0,0
6119,6354,0.00095,0.00925,0.01779,548,0,0,0,0,1,0,0,175.391853,8.95976819,-175.133525,-8.45912997,0,0,0,0
6290,6120,0.00336,0.02297,0.00391,221,0,0,0,0,1,0,0,-114.773411,8.10444645,115.1737,-5.80344169,0,0,0,0
