F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
6290,6120,0.00336,0.02297,0.00391,221,0,0,0,0,1,0,0,-114.773411,8.10444645,115.1737,-5.80344169,0,0,0,0
6121,6174,0.00587,0.03351,0.00504,98,0,0,0,0,1,0,0,12.3540397,9.05035669,-12.3418906,-9.56326341,0,0,0,0
6121,6179,0.0239,0.05842,0.00765,98,0,0,0,0,1,0,0,4.38873722,-3.20725699,-4.38319069,2.3336469,0,0,0,0
6220,6121,0.0032,0.02187,0.00372,221,0,0,0,0,1,0,0,81.5617192,-33.9512819,-81.3447992,35.0044353,0,0,0,0
6220,6121,0.0032,0.02187,0.00372,221,0,0,0,0,1,0,0,81.5617192,-33.9512819,-81.3447992,35.0044353,0,0,0,0
6122,6327,0.03109,0.07602,0.00995,98,0,0,0,0,1,0,0,12.7127658,-12.7884317,-12.6298721,11.826367,0,0,0,0
7337,6122,0.02322,0.13264,0.01993,98,0,0,0,0,1,0,0,35.6840865,-7.1864521,-35.4227658,6.35843172,0,0,0,0
6233,6123,0.00405,0.02315,0.00348,98,0,0,0,0,1,0,0,-4.03292052,-6.55721977,4.03502614,6.18846332,0,0,0,0
6124,6131,0.01842,0.07644,0.01297,149,0,0,0,0,1,0,0,86.2415726,-6.00864755,-85.0394416,9.52642351,0,0,0,0
6191,6124,0.00835,0.05393,0.01029,221,0,0,0,0,1,0,0,-69.6915842,6.7273645,70.051608,-5.57656755,0,0,0,0
6124,6314,0.01906,0.08338,0.0127,149,0,0,0,0,1,0,0,69.3394268,-17.2888342,-68.4926034,19.537783,0,0,0,0
6180,6125,0.00599,0.02482,0.00421,149,0,0,0,0,1,0,0,-81.1467274,13.6606912,81.5034704,-12.6623089,0,0,0,0
6125,6322,0.01845,0.08069,0.01229,149,0,0,0,0,1,0,0,-84.0934704,11.9323089,85.2624782,-8.23157574,0,0,0,0
6126,6130,0.00394,0.01755,0.00257,221,0,0,0,0,1,0,0,-49.0132325,-3.90404588,49.0986115,3.99708977,0,0,0,0
6126,6176,0.00718,0.05004,0.00818,221,0,0,0,0,1,0,0,-33.5867912,-14.8540875,33.6727729,14.5331657,0,0,0,0
6126,6176,0.00718,0.05004,0.00818,221,0,0,0,0,1,0,0,-33.5867912,-14.8540875,33.6727729,14.5331657,0,0,0,0
6126,6313,0.00918,0.0551,0.00748,98,0,0,0,0,1,0,0,34.468146,-12.4818239,-34.3583591,12.3039296,0,0,0,0
6127,6237,0.01441,0.08233,0.01237,98,0,0,0,0,1,0,0,7.71929275,-9.03022783,-7.70267412,7.73320912,0,0,0,0
6338,6127,0.01299,0.07418,0.01115,98,0,0,0,0,1,0,0,12.6390448,-13.75398,-12.5999044,12.7384003,0,0,0,0
6127,8102,0.03512,0.08585,0.01124,98,0,0,0,0,1,0,0,-20.3593884,-0.357408887,20.4894482,-0.590917048,0,0,0,0
6128,6276,0.01619,0.03957,0.00518,200,0,0,0,0,1,0,0,-0.2552666,-20.4072537,0.313112507,19.9578387,0,0,0,0
6129,6309,0.02452,0.10724,0.01633,149,0,0,0,0,1,0,0,-38.7358636,0.557401809,39.0573818,-1.03683524,0,0,0,0
6129,6336,0.01251,0.07513,0.0102,98,0,0,0,0,1,0,0,28.8758637,-3.34740181,-28.7840095,2.73146657,0,0,0,0
6130,6230,0.0041,0.035,0.0058,230,0,0,0,0,1,0,0,-95.3237183,-24.2147159,95.6771283,26.5743873,0,0,0,0
6130,6231,0.00525,0.02339,0.00343,149,0,0,0,0,1,0,0,32.8251069,16.4176261,-32.7616887,-16.5174587,0,0,0,0
6131,6251,0.02579,0.06305,0.00826,109.76,0,0,0,0,1,0,0,41.1894416,-21.9564235,-40.6942761,22.2355894,0,0,0,0
6132,6137,0.00931,0.05592,0.00759,98,0,0,0,0,1,0,0,28.6205597,-9.85110454,-28.5432222,9.48374545,0,0,0,0
6175,6132,0.00341,0.01491,0.00227,250,0,0,0,0,1,0,0,93.6346053,9.43794044,-93.3605597,-8.48889546,0,0,0,0
6190,6133,0.01462,0.06065,0.01029,149,0,0,0,0,1,0,0,65.5089227,-10.3259882,-64.9700004,11.3404355,0,0,0,0
6134,6140,0.01102,0.04818,0.00734,149,0,0,0,0,1,0,0,1.29311363,15.5797939,-1.26879255,-16.3256089,0,0,0,0
6134,6358,0.01529,0.06688,0.01019,149,0,0,0,0,1,0,0,-8.91311363,-17.7397939,8.96195746,16.7492924,0,0,0,0
6195,6135,0.018,0.07467,0.01267,149,0,0,0,0,1,0,0,-38.486608,-5.0888407,38.7280426,4.65968097,0,0,0,0
6358,6136,0.00974,0.04339,0.00636,221,0,0,0,0,1,0,0,-45.0609486,63.3420703,45.5575671,-61.8750151,0,0,0,0
6137,6184,0.01801,0.04326,0.00587,102.9,0,0,0,0,1,0,0,-35.4139102,10.243884,35.6377782,-10.3522721,0,0,0,0
6137,6217,0.00779,0.01906,0.0025,98,0,0,0,0,1,0,0,21.7771325,-31.6776294,-21.6729817,31.6566794,0,0,0,0
6157,6138,0.03762,0.09196,0.01204,98,0,0,0,0,1,0,0,3.93869346,-9.67148269,-3.90739728,8.34915802,0,0,0,0
6138,6286,0.02051,0.0914,0.0134,149,0,0,0,0,1,0,0,-23.7726027,-16.189158,23.9134429,15.225023,0,0,0,0
6139,6339,0.01781,0.10172,0.01528,98,0,0,0,0,1,0,0,15.2633994,12.2345025,-15.2013858,-13.6342043,0,0,0,0
6142,6141,0.0002,0.00909,0,1326,0,0,1,0,1,0,0,-728.670036,-4.45193599,729.578861,45.7580472,0,0,0,0
6142,6141,0.0002,0.00909,0,1326,0,0,1,0,1,0,0,-728.670036,-4.45193599,729.578861,45.7580472,0,0,0,0
6144,6141,0.00106,0.04778,0,265,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6145,6141,0.00027,0.01788,0,1093,0,0,1,0,1,0,0,445.999996,40.9394706,-445.543961,-10.7398239,0,0,0,0
6146,6141,0.00024,0.01722,0,1090,0,0,1,0,1,0,0,445.999996,41.1755339,-445.594478,-12.0795706,0,0,0,0
6147,6141,0.0002,0.01493,0,1332,0,0,1,0,1,0,0,279.599999,24.425254,-279.466814,-14.4829724,0,0,0,0
6148,6141,0.00013,0.00914,0,1248,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6149,6141,4e-05,0.00474,0,1255,0,0,1,0,1,0,0,216.6,74.4587335,-216.582264,-72.3569947,0,0,0,0
6141,6161,0.00052,0.00627,0.4163,2020,0,0,0,0,1,0,0,-375.273545,17.2445978,375.903973,-58.5813604,0,0,0,0
6141,6197,0.00014,0.00318,0.27573,4352,0,0,0,0,1,0,0,1415.04358,4.04776545,-1412.6593,17.7328687,0,0,0,0
6239,6141,0.00025,0.00304,0.20218,2400,0,0,0,0,1,0,0,1114.36793,11.2652068,-1111.74024,-3.14909595,0,0,0,0
6143,6142,0.0003,0.02159,0,443,0,0,1,0,1,0,0,-300.296299,18.1690741,300.528185,-1.4810084,0,0,0,0
6143,6142,0.0003,0.02159,0,443,0,0,1,0,1,0,0,-300.296299,18.1690741,300.528185,-1.4810084,0,0,0,0
6143,6142,0.0003,0.02159,0,443,0,0,1,0,1,0,0,-300.296299,18.1690741,300.528185,-1.4810084,0,0,0,0
6142,6162,0.00533,0.03805,0.06937,443,0,0,0,0,1,0,0,-45.1565038,-1.68328056,45.2497722,-5.76809281,0,0,0,0
6143,6284,0.00613,0.04273,0.00699,221,0,0,0,0,1,0,0,112.93057,21.8428882,-112.236997,-17.8159738,0,0,0,0
6143,6284,0.00613,0.04273,0.00699,221,0,0,0,0,1,0,0,112.93057,21.8428882,-112.236997,-17.8159738,0,0,0,0
6312,6143,0.00214,0.01491,0.00244,250,0,0,0,0,1,0,0,-168.225574,27.9646393,168.756939,-24.5482497,0,0,0,0
6312,6143,0.00214,0.01491,0.00244,250,0,0,0,0,1,0,0,-168.225574,27.9646393,168.756939,-24.5482497,0,0,0,0
6312,6143,0.00214,0.01491,0.00244,250,0,0,0,0,1,0,0,-168.225574,27.9646393,168.756939,-24.5482497,0,0,0,0
6312,6143,0.00214,0.01491,0.00244,250,0,0,0,0,1,0,0,-168.225574,27.9646393,168.756939,-24.5482497,0,0,0,0
6150,6356,0.00408,0.02634,0.00503,221,0,0,0,0,1,0,0,23.7441172,-57.3755185,-23.6120343,57.6272926,0,0,0,0
6150,6356,0.00408,0.02634,0.00503,221,0,0,0,0,1,0,0,23.7441172,-57.3755185,-23.6120343,57.6272926,0,0,0,0
6190,6151,0.01488,0.06632,0.00972,221,0,0,0,0,1,0,0,-83.9789227,5.09598822,84.8649637,-2.31320741,0,0,0,0
6151,6311,0.02053,0.09148,0.01341,149,0,0,0,0,1,0,0,-62.2227721,34.2007433,63.0876648,-31.9461244,0,0,0,0
6327,6151,0.05056,0.12359,0.01618,150,0,0,0,0,1,0,0,39.8143843,-29.5117431,-38.7821916,30.104564,0,0,0,0
6153,6152,0.00286,0.10993,0,155,0,0,1,0,1,0,0,-34.9527176,-18.2289162,34.9921277,19.7437245,0,0,0,0
6152,6177,0.00504,0.036,0.06563,443,0,0,0,0,1,0,0,-48.2603076,-30.9718479,48.3921707,24.1441449,0,0,0,0
6152,6198,0.00248,0.02429,0.04673,548,0,0,0,0,1,0,0,13.2681798,11.2281234,-13.2603242,-16.6081407,0,0,0,0
6241,6153,0.0044,0.03067,0.00501,221,0,0,0,0,1,0,0,84.5073815,-6.82543427,-84.2277738,8.20872935,0,0,0,0
6241,6153,0.0044,0.03067,0.00501,221,0,0,0,0,1,0,0,84.5073815,-6.82543427,-84.2277738,8.20872935,0,0,0,0
6153,6324,0.00612,0.0418,0.00711,221,0,0,0,0,1,0,0,47.7191327,-14.3892712,-47.5849387,14.5017879,0,0,0,0
6153,6324,0.00612,0.0418,0.00711,221,0,0,0,0,1,0,0,47.7191327,-14.3892712,-47.5849387,14.5017879,0,0,0,0
6176,6154,0.01188,0.04928,0.00836,149,0,0,0,0,1,0,0,-2.6674293,13.1688432,2.68766281,-14.0281486,0,0,0,0
6252,6154,0.02199,0.0912,0.01548,149,0,0,0,0,1,0,0,46.2000115,-1.85775426,-45.7876628,1.81814864,0,0,0,0
6155,6284,0.00973,0.05559,0.00835,98,0,0,0,0,1,0,0,-18.4104795,-10.8385912,18.4490952,10.1135212,0,0,0,0
6156,6282,0.00873,0.05961,0.01014,221,0,0,0,0,1,0,0,118.260727,-33.4410691,-117.116073,40.0800915,0,0,0,0
6158,6341,0.02816,0.06884,0.00901,98,0,0,0,0,1,0,0,-21.3331259,40.1822978,21.8329521,-40.0136765,0,0,0,0
8104,6158,0.00916,0.05232,0.00786,98,0,0,0,0,1,0,0,-15.5611291,-38.0283451,15.6931259,37.8632705,0,0,0,0
6281,6159,0.00206,0.00903,0.00138,250,0,0,0,0,1,0,0,-81.2545521,117.298011,81.6130918,-115.886723,0,0,0,0
6160,6175,0.00216,0.01479,0.00252,221,0,0,0,0,1,0,0,46.7854379,1.18631001,-46.7426047,-1.17110683,0,0,0,0
6160,6175,0.00216,0.01479,0.00252,221,0,0,0,0,1,0,0,46.7854379,1.18631001,-46.7426047,-1.17110683,0,0,0,0
6160,6233,0.00526,0.02342,0.00343,149,0,0,0,0,1,0,0,61.2431378,12.3343645,-61.0570795,-11.8827802,0,0,0,0
6160,6330,0.00719,0.03146,0.00479,149,0,0,0,0,1,0,0,83.0489344,-18.2706303,-82.5789281,19.7979869,0,0,0,0
6162,6161,0.00024,0.01685,0,1132,0,0,1,0,1,0,0,-430.916663,9.51988385,431.297176,17.1952656,0,0,0,0
6164,6161,0.00022,0.01652,0,880,0,0,1,0,1,0,0,235.049998,14.6174403,-234.946569,-6.85082018,0,0,0,0
6165,6161,0.00034,0.01841,0,879,0,0,1,0,1,0,0,235.049998,13.0817673,-234.890308,-4.43500563,0,0,0,0
6166,6161,0.00011,0.00775,0,880,0,0,1,0,1,0,0,235.049998,17.3501163,-234.998129,-13.6957016,0,0,0,0
6167,6161,0.0002,0.01447,0,883,0,0,1,0,1,0,0,235.049998,14.339918,-234.955947,-7.53531813,0,0,0,0
6161,7018,0.00084,0.01712,1.19421,3146,0,0,0,0,1,0,0,-1009.36617,51.2204425,1016.75418,-41.0544282,0,0,0,0
6163,6162,0.00109,0.04275,0,184.2,0,0,1,0,1,0,0,-113.958226,-3.98964116,114.080002,8.76571424,0,0,0,0
6162,6277,0.00506,0.03614,0.0659,443,0,0,0,0,1,0,0,171.524275,-18.8881749,-170.244064,20.3201859,0,0,0,0
6279,6162,0.00087,0.00624,0.01138,443,0,0,0,0,1,0,0,-99.9879061,-7.16683394,100.062614,6.37066968,0,0,0,0
6280,6163,0.00495,0.02053,0.00348,149,0,0,0,0,1,0,0,-36.8717465,-5.48230635,36.9310553,5.32429799,0,0,0,0
6168,6209,0.01804,0.07482,0.0127,149,0,0,0,0,1,0,0,-46.7748352,-2.49211246,47.1223738,2.47600333,0,0,0,0
6168,6261,0.00295,0.00722,0.00094,147,0,0,0,0,1,0,0,46.990841,22.0803576,-46.9208581,-22.0157049,0,0,0,0
6170,6169,0.00027,0.01779,0,1108,0,0,1,0,1,0,0,-437.636449,12.6630497,438.077113,16.3718576,0,0,0,0
6169,6239,0.00065,0.00782,0.51936,2020,0,0,0,0,1,0,0,-438.077113,-16.3718577,439.137607,-32.1407693,0,0,0,0
6171,6170,0.00057,0.03437,0,297,0,0,1,0,1,0,0,-165.845521,-28.6034507,165.985901,37.0681689,0,0,0,0
6170,6235,0.0015,0.01464,0.02816,548,0,0,0,0,1,0,0,66.8290505,0.477361983,-66.771953,-3.22384281,0,0,0,0
6308,6170,0.00343,0.02448,0.04463,443,0,0,0,0,1,0,0,-122.201286,28.0502684,122.662611,-30.0124724,0,0,0,0
6170,6334,0.00357,0.02552,0.04652,443,0,0,0,0,1,0,0,82.1588857,-20.1961081,-81.9444365,16.2573881,0,0,0,0
6236,6171,0.00723,0.05035,0.00823,221,0,0,0,0,1,0,0,-51.9143394,3.87373869,52.0855208,-3.62654925,0,0,0,0
6173,6172,0.0013,0.05717,0,137,0,0,1,0,1,0,0,-58.7837642,1.10727362,58.8226189,0.601437039,0,0,0,0
6173,6265,0.00345,0.01429,0.00242,250,0,0,0,0,1,0,0,67.5673094,-33.104267,-67.3987116,33.5221275,0,0,0,0
7020,6173,0.03858,0.09432,0.01235,98,0,0,0,0,1,0,0,42.6267625,-17.2751316,-41.9290155,17.5527647,0,0,0,0
6174,6203,0.00829,0.02025,0.00265,221,0,0,0,0,1,0,0,76.6891252,14.1853277,-76.2508947,-13.4175715,0,0,0,0
6174,6250,0.00258,0.01476,0.00222,98,0,0,0,0,1,0,0,53.2480682,37.4530222,-53.1528916,-37.1626154,0,0,0,0
6174,6320,0.00372,0.02404,0.00459,221,0,0,0,0,1,0,0,-106.672651,-34.6025433,107.078373,36.6901993,0,0,0,0
6174,6320,0.00372,0.02404,0.00459,221,0,0,0,0,1,0,0,-106.672651,-34.6025433,107.078373,36.6901993,0,0,0,0
6175,6194,0.01297,0.05381,0.00913,149,0,0,0,0,1,0,0,-53.1577283,1.05862359,53.4904925,-0.690361551,0,0,0,0
6175,6289,0.01181,0.02887,0.00378,98,0,0,0,0,1,0,0,24.8295799,1.3822389,-24.7632581,-1.63552107,0,0,0,0
6230,6176,0.0023,0.016,0.0026,221,0,0,0,0,1,0,0,159.712534,14.1105073,-159.196502,-10.8172065,0,0,0,0
6178,6177,0.00082,0.04251,0,259.2,0,0,1,0,1,0,0,-134.704753,-26.6347949,134.837073,33.4944764,0,0,0,0
6178,6177,0.00082,0.04251,0,259.2,0,0,1,0,1,0,0,-134.704753,-26.6347949,134.837073,33.4944764,0,0,0,0
6235,6177,0.00202,0.01441,0.02628,523,0,0,0,0,1,0,0,149.921349,-104.736358,-149.350375,105.697739,0,0,0,0
6177,6287,0.00317,0.02266,0.04132,443,0,0,0,0,1,0,0,52.7238397,74.9205199,-52.4914512,-78.1235392,0,0,0,0
6177,6299,0.00682,0.06665,0.12825,548,0,0,0,0,1,0,0,-99.4671509,21.7152244,100.080454,-30.92476,0,0,0,0
6177,6308,0.00546,0.03901,0.07112,443,0,0,0,0,1,0,0,-3.2099978,16.6729773,3.23045685,-24.9776955,0,0,0,0
6334,6177,0.00073,0.00718,0.01381,647,0,0,0,0,1,0,0,150.343663,-142.15536,-150.079776,143.111505,0,0,0,0
6178,6209,0.00915,0.04079,0.00598,149,0,0,0,0,1,0,0,37.9555369,4.23695795,-37.8410757,-4.42229971,0,0,0,0
6332,6178,0.00369,0.02383,0.00455,221,0,0,0,0,1,0,0,-96.7028368,-9.52683153,97.0039686,10.9426318,0,0,0,0
6291,6179,0.00323,0.0194,0.00263,98,0,0,0,0,1,0,0,7.4692161,5.40260603,-7.46680928,-5.69364691,0,0,0,0
6182,6201,0.00497,0.02172,0.00331,149,0,0,0,0,1,0,0,-2.83963327,-40.7215615,2.91169487,40.6566136,0,0,0,0
6183,6206,0.01289,0.07363,0.01106,98,0,0,0,0,1,0,0,33.1745912,6.47832382,-33.0463403,-7.01520742,0,0,0,0
6184,6185,0.01258,0.03077,0.00403,98,0,0,0,0,1,0,0,-13.7721626,-2.17889136,13.7942388,1.78757302,0,0,0,0
6184,6205,0.00904,0.04029,0.00591,149,0,0,0,0,1,0,0,-69.0951489,13.8547725,69.5030371,-12.6890849,0,0,0,0
6184,6219,0.02323,0.05678,0.00744,98,0,0,0,0,1,0,0,-1.16046665,-15.033609,1.2058016,14.3176369,0,0,0,0
6185,6313,0.01416,0.03461,0.00453,98,0,0,0,0,1,0,0,-34.6342388,-7.68757302,34.7946989,7.57472008,0,0,0,0
6186,6187,0.00175,0.01131,0.00216,221,0,0,0,0,1,0,0,89.4534081,4.4870163,-89.3272287,-3.91144841,0,0,0,0
6186,6187,0.00175,0.01131,0.00216,221,0,0,0,0,1,0,0,89.4534081,4.4870163,-89.3272287,-3.91144841,0,0,0,0
6186,6351,0.00169,0.0118,0.00193,221,0,0,0,0,1,0,0,-109.138408,-10.0620163,109.320817,11.1202846,0,0,0,0
6186,6351,0.00169,0.0118,0.00193,221,0,0,0,0,1,0,0,-109.138408,-10.0620163,109.320817,11.1202846,0,0,0,0
6187,6219,0.00752,0.03293,0.00502,149,0,0,0,0,1,0,0,54.2895421,-29.1123265,-54.0332309,29.6753477,0,0,0,0
6187,6289,0.00637,0.02643,0.00449,149,0,0,0,0,1,0,0,43.9249154,14.1452233,-43.8021542,-14.1307269,0,0,0,0
6189,6188,0.00227,0.06067,0,178,0,0,1,0,1,0,0,-72.507673,4.64211156,72.6105467,-1.89261965,0,0,0,0
6188,7305,0.00756,0.05401,0.09846,460,0,0,0,0,1,0,0,-156.476768,15.0613307,158.094875,-15.0009375,0,0,0,0
6327,6189,0.01842,0.11058,0.01501,98,0,0,0,0,1,0,0,-44.7945121,12.6953761,45.137673,-12.3921116,0,0,0,0
6193,6192,0.00113,0.06451,0,125,0,0,1,0,1,0,0,-53.1288524,-3.91674938,53.157229,5.53672606,0,0,0,0
6193,6206,0.01507,0.09046,0.01228,98,0,0,0,0,1,0,0,-14.1888438,-2.90314426,14.2163403,1.67520742,0,0,0,0
6193,6326,0.03488,0.08525,0.01116,98,0,0,0,0,1,0,0,31.6276962,-3.29010636,-31.3167835,2.7981267,0,0,0,0
6196,6194,0.01994,0.08268,0.01403,149,0,0,0,0,1,0,0,24.0761202,15.620431,-23.9290028,-16.6004927,0,0,0,0
6194,6231,0.00815,0.03567,0.00543,149,0,0,0,0,1,0,0,17.59403,4.1395802,-17.569966,-4.6381972,0,0,0,0
6232,6194,0.00593,0.04134,0.00676,221,0,0,0,0,1,0,0,92.0214814,1.78993051,-91.5755197,0.561274033,0,0,0,0
6195,7314,0.01465,0.06078,0.01031,149,0,0,0,0,1,0,0,35.826608,4.3388407,-35.6553437,-4.77333713,0,0,0,0
6198,6197,0.00015,0.01413,0,1372,0,0,1,0,1,0,0,-600.653271,-1.4513604,601.118181,45.2459243,0,0,0,0
6197,6234,0.00025,0.003,0.19905,2020,0,0,0,0,1,0,0,508.255652,-36.6799381,-507.703499,19.9764754,0,0,0,0
6197,6333,0.00012,0.00144,0.09542,2020,0,0,0,0,1,0,0,303.285467,-26.2988549,-303.190885,16.2468471,0,0,0,0
6199,6198,0.00048,0.01693,0,420,0,0,1,0,1,0,0,-292.086869,17.6417993,292.439629,-5.19967608,0,0,0,0
6199,6198,0.00048,0.01693,0,420,0,0,1,0,1,0,0,-292.086869,17.6417993,292.439629,-5.19967608,0,0,0,0
6199,6198,0.00048,0.01693,0,420,0,0,1,0,1,0,0,-292.086869,17.6417993,292.439629,-5.19967608,0,0,0,0
6287,6198,0.00092,0.00901,0.01734,548,0,0,0,0,1,0,0,97.7551855,-43.0993735,-97.6652012,41.967254,0,0,0,0
6337,6199,0.00218,0.01487,0.00253,221,0,0,0,0,1,0,0,-99.2848774,34.4343732,99.4906798,-33.3260743,0,0,0,0
6337,6199,0.00218,0.01487,0.00253,221,0,0,0,0,1,0,0,-99.2848774,34.4343732,99.4906798,-33.3260743,0,0,0,0
6200,6225,0.00252,0.01513,0.00205,98,0,0,0,0,1,0,0,15.1186642,-10.6508808,-15.1110486,10.4660065,0,0,0,0
6200,6275,0.00286,0.01632,0.00245,98,0,0,0,0,1,0,0,4.57252605,5.56080166,-4.57116738,-5.82808377,0,0,0,0
6200,6284,0.00797,0.03555,0.00521,149,0,0,0,0,1,0,0,-65.9711902,-8.01992089,66.2841242,8.82602654,0,0,0,0
6201,6203,0.01894,0.04631,0.00606,98,0,0,0,0,1,0,0,-14.1228896,31.0364162,14.3168678,-31.2559326,0,0,0,0
6201,6356,0.00518,0.02956,0.00444,245,0,0,0,0,1,0,0,-27.8588052,-82.7630297,28.1984286,84.1759661,0,0,0,0
6280,6202,0.02835,0.06931,0.00908,115,0,0,0,0,1,0,0,34.6980235,-24.667478,-34.26057,24.6788855,0,0,0,0
6340,6202,0.01509,0.08621,0.01295,115,0,0,0,0,1,0,0,7.32144806,4.70591069,-7.310801,-6.17112151,0,0,0,0
6204,6337,0.00539,0.03236,0.00439,98,0,0,0,0,1,0,0,-22.0451688,-45.5763511,22.1653995,45.7911895,0,0,0,0
6205,6223,0.00232,0.01501,0.00286,221,0,0,0,0,1,0,0,-95.7265185,-10.9304575,95.9214381,11.8745433,0,0,0,0
6205,6223,0.00232,0.01501,0.00286,221,0,0,0,0,1,0,0,-95.7265185,-10.9304575,95.9214381,11.8745433,0,0,0,0
6207,6282,0.01027,0.04493,0.00684,149,0,0,0,0,1,0,0,-90.0074331,50.7084544,90.9260729,-47.5000915,0,0,0,0
6207,6313,0.0096,0.05765,0.00782,221,0,0,0,0,1,0,0,-7.86283104,67.357329,8.23648033,-66.0207182,0,0,0,0
6331,6208,0.00218,0.0152,0.00249,221,0,0,0,0,1,0,0,35.0602448,33.561093,-35.0139278,-33.5138458,0,0,0,0
6331,6208,0.00218,0.0152,0.00249,221,0,0,0,0,1,0,0,35.0602448,33.561093,-35.0139278,-33.5138458,0,0,0,0
6208,6353,0.0108,0.04812,0.00706,149,0,0,0,0,1,0,0,-54.0198464,-8.34648444,54.3122118,8.86452219,0,0,0,0
6309,6209,0.018,0.078,0.012,150,0,0,0,0,1,0,0,16.8452178,-1.01879479,-16.8012981,-0.18370362,0,0,0,0
6211,6210,0.0003,0.01639,0,978,0,0,1,0,1,0,0,-212.842821,-15.2896644,212.959697,21.674996,0,0,0,0
6213,6210,0.00066,0.04478,0,363,0,0,1,0,1,0,0,177.899998,-2.80868174,-177.721511,14.9187779,0,0,0,0
6214,6210,0.00044,0.02757,0,718,0,0,1,0,1,0,0,552.299994,47.1345772,-551.161368,24.2107255,0,0,0,0
6215,6210,0.0001,0.0071,0,721,0,0,1,0,1,0,0,552.3,-9.12933379,-552.040249,27.5716612,0,0,0,0
6216,6210,0.00021,0.01596,0,710,0,0,1,0,1,0,0,552.299999,-8.35089207,-551.751983,50.0000747,0,0,0,0
6210,6292,0.00114,0.01377,0.91489,2020,0,0,0,0,1,0,0,155.475762,-19.4836542,-155.23005,-84.5783495,0,0,0,0
6212,6211,0.00083,0.03328,0,381,0,0,1,0,1,0,0,-134.774886,-5.35099232,134.904915,10.5646835,0,0,0,0
6211,6359,0.00367,0.02624,0.04784,443,0,0,0,0,1,0,0,77.937906,4.72498082,-77.7454019,-8.91800923,0,0,0,0
6218,6231,0.02084,0.09119,0.01389,149,0,0,0,0,1,0,0,20.2555546,-2.38212426,-20.1783453,1.1756559,0,0,0,0
6278,6218,0.00985,0.04084,0.00693,149,0,0,0,0,1,0,0,71.9595643,13.2809685,-71.4955546,-12.1378757,0,0,0,0
6219,6345,0.00408,0.02332,0.0035,98,0,0,0,0,1,0,0,-38.6129754,39.6046604,38.7250076,-39.3536058,0,0,0,0
6221,6322,0.01605,0.09634,0.01307,98,0,0,0,0,1,0,0,-2.88631278,24.176615,2.97056496,-25.2126425,0,0,0,0
6223,6222,0.00029,0.0171,0,457,0,0,1,0,1,0,0,-264.793507,-34.5811652,264.979421,45.5436644,0,0,0,0
6223,6222,0.00029,0.0171,0,457,0,0,1,0,1,0,0,-264.793507,-34.5811652,264.979421,45.5436644,0,0,0,0
6223,6222,0.00029,0.0171,0,457,0,0,1,0,1,0,0,-264.793507,-34.5811652,264.979421,45.5436644,0,0,0,0
6222,6229,0.00375,0.03669,0.07059,548,0,0,0,0,1,0,0,-178.892119,-66.8419718,180.087825,70.3555616,0,0,0,0
6255,6222,0.00167,0.01635,0.03146,647,0,0,0,0,1,0,0,311.276798,37.3540272,-309.845585,-26.9221416,0,0,0,0
6222,6293,0.00233,0.0228,0.04388,647,0,0,0,0,1,0,0,-208.729658,-17.8006316,209.634775,21.6685184,0,0,0,0
6222,6354,0.00491,0.03508,0.06396,443,0,0,0,0,1,0,0,40.7152006,-12.4464555,-40.6396136,5.76670436,0,0,0,0
6227,6223,0.00231,0.01613,0.00264,262.5,0,0,0,0,1,0,0,-157.63825,-12.3038604,158.162937,15.6754785,0,0,0,0
6227,6223,0.00231,0.01613,0.00264,262.5,0,0,0,0,1,0,0,-157.63825,-12.3038604,158.162937,15.6754785,0,0,0,0
6224,6331,0.00467,0.01938,0.00329,149,0,0,0,0,1,0,0,-10.2169798,-37.3428305,10.2801767,37.2414226,0,0,0,0
6225,6307,0.00669,0.0298,0.00437,149,0,0,0,0,1,0,0,-8.37118573,7.38151209,8.37880536,-7.83892429,0,0,0,0
6227,6238,0.00232,0.01616,0.00264,221,0,0,0,0,1,0,0,65.4314034,8.92826318,-65.3394174,-8.57730517,0,0,0,0
6227,6238,0.00232,0.01616,0.00264,221,0,0,0,0,1,0,0,65.4314034,8.92826318,-65.3394174,-8.57730517,0,0,0,0
6227,6330,0.01472,0.036,0.00471,102.9,0,0,0,0,1,0,0,58.0636938,-29.0488055,-57.5019083,29.9033849,0,0,0,0
6229,6228,0.00011,0.01313,0,1208,0,0,1,0,1,0,0,-665.238475,106.71556,665.657553,-56.6928935,0,0,0,0
6298,6228,0.00022,0.00262,0.17409,2020,0,0,0,0,1,0,0,666.498076,-67.074782,-665.657553,56.6928935,0,0,0,0
6230,6229,0.00061,0.03602,0,350,0,0,1,0,1,0,0,-216.661402,-51.6894952,216.925495,67.283937,0,0,0,0
6230,6229,0.00061,0.03602,0,350,0,0,1,0,1,0,0,-216.661402,-51.6894952,216.925495,67.283937,0,0,0,0
6277,6229,0.00147,0.01434,0.0276,548,0,0,0,0,1,0,0,-51.1979986,-75.5104103,51.2996613,73.2451752,0,0,0,0
6230,6278,0.009,0.05404,0.00733,210,0,0,0,0,1,0,0,-13.5768576,8.43409582,13.5974909,-9.14762306,0,0,0,0
6232,6294,0.00252,0.01629,0.00311,221,0,0,0,0,1,0,0,-79.3257407,-10.3349653,79.4688006,10.9082062,0,0,0,0
6232,6294,0.00252,0.01629,0.00311,221,0,0,0,0,1,0,0,-79.3257407,-10.3349653,79.4688006,10.9082062,0,0,0,0
6235,6234,6e-05,0.00475,0,1190,0,0,1,0,1,0,0,-583.267723,17.663417,583.442057,-3.86198053,0,0,0,0
6236,6235,0.00075,0.02962,0,406,0,0,1,0,1,0,0,-249.645949,-28.8291932,250.059163,45.1483917,0,0,0,0
6236,6235,0.00075,0.02962,0,406,0,0,1,0,1,0,0,-249.645949,-28.8291932,250.059163,45.1483917,0,0,0,0
6325,6237,0.01418,0.05883,0.00998,149,0,0,0,0,1,0,0,-23.0426026,8.53335041,23.11928,-9.34602139,0,0,0,0
6237,8102,0.02383,0.14308,0.01942,98,0,0,0,0,1,0,0,-17.2966059,1.08281227,17.3606395,-2.89737166,0,0,0,0
6238,6345,0.00383,0.02298,0.00312,98,0,0,0,0,1,0,0,-4.12116515,-21.0353897,4.13699037,20.787249,0,0,0,0
6240,6239,0.00028,0.01264,0,1194,0,0,1,0,1,0,0,-653.747506,-50.4542364,654.785593,97.3164482,0,0,0,0
6242,6239,0.0004,0.04713,0,380,0,0,1,0,1,0,0,60.9999996,2.61206548,-60.9874081,-1.12847082,0,0,0,0
6243,6239,0.00024,0.01934,0,690,0,0,1,0,1,0,0,182.999999,7.35726666,-182.932044,-1.88117424,0,0,0,0
6244,6239,0.00024,0.01637,0,957,0,0,1,0,1,0,0,297.999999,14.1666036,-297.819894,-1.88196927,0,0,0,0
6245,6239,0.00021,0.01383,0,965,0,0,1,0,1,0,0,297.999999,12.5307535,-297.842381,-2.15053209,0,0,0,0
6246,6239,0.00011,0.00711,0,967,0,0,1,0,1,0,0,297.999999,9.44353394,-297.917384,-4.10364174,0,0,0,0
6247,6239,0.00014,0.00867,0,694,0,0,1,0,1,0,0,183.329999,5.68906836,-183.290195,-3.22404682,0,0,0,0
6248,6239,0.00018,0.01749,0,689,0,0,1,0,1,0,0,183.329999,7.47925213,-183.278835,-2.50778531,0,0,0,0
6249,6239,0.00046,0.02531,0,685,0,0,1,0,1,0,0,183.329999,8.16901653,-183.19938,-0.982119405,0,0,0,0
6239,7414,0.0015,0.019,1.24,2000,0,0,0,0,1,0,0,-941.547532,72.8498173,953.068847,-73.5172737,0,0,0,0
6241,6240,0.00111,0.05088,0,300,0,0,1,0,1,0,0,-172.372381,-18.0695657,172.66731,31.5884583,0,0,0,0
6241,6240,0.00111,0.05088,0,300,0,0,1,0,1,0,0,-172.372381,-18.0695657,172.66731,31.5884583,0,0,0,0
6240,6287,0.00218,0.02128,0.04095,647,0,0,0,0,1,0,0,331.385535,-22.6807384,-329.313353,38.1625238,0,0,0,0
6240,6321,0.00473,0.03381,0.06164,443,0,0,0,0,1,0,0,-22.9726493,9.9580582,23.0016442,-16.8775454,0,0,0,0
6253,6329,0.01564,0.06488,0.01101,149,0,0,0,0,1,0,0,55.5059173,-14.6467768,-55.0716969,15.1474764,0,0,0,0
6255,6254,4e-05,0.00481,0,1350,0,0,1,0,1,0,0,-928.609314,-111.458209,928.913972,148.093309,0,0,0,0
6257,6254,0.00011,0.01147,0,726,0,0,1,0,1,0,0,193.999999,28.0548069,-193.963817,-24.2820456,0,0,0,0
6258,6254,0.00037,0.02186,0,731,0,0,1,0,1,0,0,193.999999,14.3083281,-193.880112,-7.22527787,0,0,0,0
6259,6254,0.00044,0.02142,0,333,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6260,6254,0.00018,0.01038,0,914,0,0,1,0,1,0,0,256.999998,20.761961,-256.8974,-14.8454519,0,0,0,0
6292,6254,7e-05,0.00142,0.09917,2768,0,0,0,0,1,0,0,500.50106,36.6180755,-500.349279,-45.0690276,0,0,0,0
6256,6255,0.00085,0.04835,0,300,0,0,1,0,1,0,0,-179.181692,-19.190541,179.428127,33.2083129,0,0,0,0
6256,6255,0.00085,0.04835,0,300,0,0,1,0,1,0,0,-179.181692,-19.190541,179.428127,33.2083129,0,0,0,0
6262,6319,0.01214,0.07287,0.00989,98,0,0,0,0,1,0,0,56.1421015,5.40802017,-55.7932524,-4.40082912,0,0,0,0
6264,6263,0.00081,0.03319,0,120,0,0,1,0,1,0,0,-64.5504806,-0.678306001,64.5799275,1.88490246,0,0,0,0
6321,6263,0.00395,0.03863,0.07433,647,0,0,0,0,1,0,0,-177.541568,25.249624,178.651566,-22.9454785,0,0,0,0
6263,7274,0.00452,0.04698,0.16009,750,0,0,0,0,1,0,0,-284.514891,23.8825367,287.744631,-8.77901239,0,0,0,0
6266,6265,0.00703,0.24052,0,29,0,0,1,0,1,0,0,4.5,-0.0699986203,-4.4987742,0.111937516,0,0,0,0
6267,6265,0.01927,0.55179,0,35,0,0,1,0,1,0,0,7.2,-0.119998623,-7.19139715,0.366338386,0,0,0,0
6268,6265,0.00822,0.17407,0,30,0,0,1,0,1,0,0,4.5,-0.06999862,-4.498567,0.100344306,0,0,0,0
6269,6265,0.0207,0.59011,0,32,0,0,1,0,1,0,0,7.2,-0.119998622,-7.19075809,0.383464418,0,0,0,0
6270,6265,0.01825,0.32424,0,47,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6271,6265,0.00336,0.1392,0,42,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6272,6265,0.00455,0.19054,0,35,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6273,6265,0.00863,0.26216,0,32,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6274,6265,0.00902,0.4175,0,39,0,0,1,0,1,0,0,8.4,-0.139998626,-8.39451519,0.393868613,0,0,0,0
6275,6324,0.00458,0.02955,0.00564,221,0,0,0,0,1,0,0,-53.0094162,-12.7559581,53.1304874,12.9010521,0,0,0,0
6275,6324,0.00458,0.02955,0.00564,221,0,0,0,0,1,0,0,-53.0094162,-12.7559581,53.1304874,12.9010521,0,0,0,0
6278,6277,0.00046,0.02831,0,331,0,0,1,0,1,0,0,-221.237055,-42.5733455,221.442063,55.1902244,0,0,0,0
6280,6279,0.00106,0.03718,0,182.78,0,0,1,0,1,0,0,-133.846277,-8.39021564,134.010915,14.1649691,0,0,0,0
6279,6299,0.00218,0.02135,0.04107,548,0,0,0,0,1,0,0,-53.5932151,-9.46764324,53.6477006,5.18819565,0,0,0,0
6286,6285,0.00032,0.0236,0,311,0,0,1,0,1,0,0,-202.633609,61.7588046,202.752566,-52.9857269,0,0,0,0
6328,6286,0.0331,0.08092,0.0106,98,0,0,0,0,1,0,0,-25.2521105,-16.2492513,25.5028094,15.6051383,0,0,0,0
6288,6287,0.00058,0.03855,0,300,0,0,1,0,1,0,0,-181.82292,-28.7523376,181.996935,40.3183092,0,0,0,0
6288,6287,0.00058,0.03855,0,300,0,0,1,0,1,0,0,-181.82292,-28.7523376,181.996935,40.3183092,0,0,0,0
6288,6307,0.00199,0.01356,0.00231,221,0,0,0,0,1,0,0,69.6438676,14.9500391,-69.5544026,-14.6005379,0,0,0,0
6288,6307,0.00199,0.01356,0.00231,221,0,0,0,0,1,0,0,69.6438676,14.9500391,-69.5544026,-14.6005379,0,0,0,0
6288,6323,0.0013,0.00886,0.00151,221,0,0,0,0,1,0,0,28.9090527,-9.79270139,-28.8983488,9.6950329,0,0,0,0
6288,6323,0.0013,0.00886,0.00151,221,0,0,0,0,1,0,0,28.9090527,-9.79270139,-28.8983488,9.6950329,0,0,0,0
6290,6331,0.00175,0.01218,0.00199,221,0,0,0,0,1,0,0,80.9684109,-17.6844465,-80.8603332,18.2153179,0,0,0,0
6290,6331,0.00175,0.01218,0.00199,221,0,0,0,0,1,0,0,80.9684109,-17.6844465,-80.8603332,18.2153179,0,0,0,0
6293,6292,0.0002,0.01411,0,1210,0,0,1,0,1,0,0,-387.943204,-46.1236872,388.209487,64.9099374,0,0,0,0
6295,6292,0.00017,0.00896,0,756,0,0,1,0,1,0,0,206.229999,-22.8895426,-206.166895,26.215507,0,0,0,0
6296,6292,0.00013,0.00766,0,762,0,0,1,0,1,0,0,206.229999,-22.8896315,-206.181764,25.7317835,0,0,0,0
6297,6292,0.00029,0.02084,0,765,0,0,1,0,1,0,0,206.229997,-22.5714374,-206.121813,30.3457864,0,0,0,0
6294,6293,0.00058,0.02427,0,217.8,0,0,1,0,1,0,0,-178.144542,-17.5973234,178.308429,24.4551687,0,0,0,0
6294,6339,0.01129,0.02712,0.00368,98,0,0,0,0,1,0,0,19.2069407,-4.21908891,-19.1686142,3.8942043,0,0,0,0
6299,6298,0.0002,0.01939,0,994,0,0,1,0,1,0,0,-220.081488,15.2406407,220.164352,-7.20696735,0,0,0,0
6301,6298,0.00035,0.02541,0,225,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
6302,6298,0.00029,0.02162,0,897,0,0,1,0,1,0,0,247.249998,-17.19257,-247.096785,28.6148438,0,0,0,0
6303,6298,0.0001,0.00733,0,887,0,0,1,0,1,0,0,247.249998,-27.4395965,-247.196985,31.3254491,0,0,0,0
6304,6298,0.00026,0.01816,0,896,0,0,1,0,1,0,0,247.249998,-22.2841254,-247.112175,31.9105218,0,0,0,0
6305,6298,0.00037,0.02188,0,904,0,0,1,0,1,0,0,247.249998,-10.9387759,-247.055581,22.4356764,0,0,0,0
6300,6299,0.00189,0.06692,0,181,0,0,1,0,1,0,0,-66.2807207,-7.92489994,66.3533333,10.4959236,0,0,0,0
6309,6308,0.00086,0.06271,0,183.6,0,0,1,0,1,0,0,-97.0025995,-9.59436996,97.0728371,14.7159992,0,0,0,0
6310,6312,0.00222,0.01548,0.00253,221,0,0,0,0,1,0,0,-93.6832566,-22.9453547,93.8611474,23.8908231,0,0,0,0
6310,6312,0.00222,0.01548,0.00253,221,0,0,0,0,1,0,0,-93.6832566,-22.9453547,93.8611474,23.8908231,0,0,0,0
6320,6312,0.00148,0.01008,0.00171,375,0,0,0,0,1,0,0,-165.919312,50.2526304,166.297506,-47.8775812,0,0,0,0
6320,6312,0.00148,0.01008,0.00171,375,0,0,0,0,1,0,0,-165.919312,50.2526304,166.297506,-47.8775812,0,0,0,0
6316,6315,0.00143,0.0765,0,251,0,0,1,0,1,0,0,-100.918579,16.4668197,101.047937,-9.54658138,0,0,0,0
6343,6315,0.00542,0.0387,0.07055,443,0,0,0,0,1,0,0,-14.2286935,-12.0455072,14.2415056,4.1301879,0,0,0,0
6317,6316,0.00181,0.06783,0,189,0,0,1,0,1,0,0,-14.4437595,-16.0686765,14.451215,16.3480744,0,0,0,0
6318,6317,0.00192,0.08014,0,198,0,0,1,0,1,0,0,-14.4358508,-15.7385725,14.4437595,16.0686765,0,0,0,0
6319,6318,0.00221,0.05812,0,163,0,0,1,0,1,0,0,-14.4267476,-15.4991709,14.4358508,15.7385725,0,0,0,0
6324,6320,0.00553,0.02416,0.00368,250,0,0,0,0,1,0,0,-69.3110973,-71.3056801,69.7918769,72.9810233,0,0,0,0
6322,6321,0.00114,0.03057,0,249,0,0,1,0,1,0,0,-154.303043,14.7242183,154.539924,-8.37207862,0,0,0,0
8140,6326,0.02706,0.06615,0.00866,98,0,0,0,0,1,0,0,-15.8145762,6.38029805,15.8867835,-7.1681267,0,0,0,0
6336,6328,0.02009,0.12065,0.01637,98,0,0,0,0,1,0,0,2.7140095,-10.1214666,-2.69788952,8.32925132,0,0,0,0
6334,6333,0.00033,0.01665,0,1094,0,0,1,0,1,0,0,-302.931384,29.3398483,303.190885,-16.2468472,0,0,0,0
6335,6334,0.00063,0.03435,0,271.8,0,0,1,0,1,0,0,-209.874482,-52.3107891,210.134282,66.4760767,0,0,0,0
6341,7202,0.01405,0.06262,0.00918,149,0,0,0,0,1,0,0,27.9870913,17.3188414,-27.8521885,-17.7572621,0,0,0,0
6343,6342,0.00025,0.01679,0,1137,0,0,1,0,1,0,0,-130.384212,-44.0409502,130.426077,46.8525806,0,0,0,0
6344,6343,0.00028,0.01611,0,400,0,0,1,0,1,0,0,-224.121185,-13.0640592,224.246697,20.2854807,0,0,0,0
6344,6343,0.00028,0.01611,0,400,0,0,1,0,1,0,0,-224.121185,-13.0640592,224.246697,20.2854807,0,0,0,0
6343,6350,0.00292,0.02086,0.03803,443,0,0,0,0,1,0,0,-228.577318,-6.92379074,229.926822,12.2301443,0,0,0,0
6343,6354,0.00111,0.0079,0.01439,443,0,0,0,0,1,0,0,-18.659825,8.20513015,18.6640405,-9.80191793,0,0,0,0
6344,6353,0.00211,0.0144,0.00245,262.5,0,0,0,0,1,0,0,144.721185,-9.43094078,-144.326526,11.8492477,0,0,0,0
6344,6353,0.00211,0.0144,0.00245,262.5,0,0,0,0,1,0,0,144.721185,-9.43094078,-144.326526,11.8492477,0,0,0,0
6350,6349,0.00019,0.01229,0,1150,0,0,1,0,1,0,0,-446.287629,-56.6613835,446.622469,78.3202056,0,0,0,0
6351,6350,0.00179,0.06637,0,233.1,0,0,1,0,1,0,0,-121.250817,-14.5002846,121.489371,23.3454209,0,0,0,0
6351,6350,0.00179,0.06637,0,233.1,0,0,1,0,1,0,0,-121.250817,-14.5002846,121.489371,23.3454209,0,0,0,0
6350,6359,0.00816,0.05827,0.10623,443,0,0,0,0,1,0,0,-64.2976606,-5.57528183,64.5914377,-4.58538921,0,0,0,0
6355,6354,0.00076,0.02753,0,193.8,0,0,1,0,1,0,0,-98.4889602,-3.87129419,98.5545493,6.24717177,0,0,0,0
6355,6354,0.00076,0.02753,0,193.8,0,0,1,0,1,0,0,-98.4889602,-3.87129419,98.5545493,6.24717177,0,0,0,0
6360,6359,0.00288,0.10862,0,136,0,0,1,0,1,0,0,-13.1451376,-13.1705021,13.1539642,13.5033984,0,0,0,0
7044,7001,0.00753,0.043,0.00646,98,0,0,0,0,1,0,0,8.81629864,-8.56990238,-8.80671365,7.88690907,0,0,0,0
7149,7001,0.02671,0.0653,0.00855,98,0,0,0,0,1,0,0,24.9736266,-9.57918821,-24.8090137,9.0022693,0,0,0,0
7001,7337,0.04314,0.10362,0.01406,98,0,0,0,0,1,0,0,24.3157274,-19.5291784,-23.9608254,18.7586883,0,0,0,0
7003,7002,0.00022,0.0149,0,1299,0,0,1,0,1,0,0,-527.165477,-33.4688294,527.694175,69.2761538,0,0,0,0
7005,7002,0.00041,0.02493,0,630,0,0,1,0,1,0,0,163,16.5517329,-162.907272,-10.9134381,0,0,0,0
7006,7002,0.00012,0.01417,0,626,0,0,1,0,1,0,0,163,40.6173021,-162.971547,-37.2574666,0,0,0,0
7007,7002,0.00034,0.02135,0,639,0,0,1,0,1,0,0,163,17.9971255,-162.922933,-13.1577918,0,0,0,0
7008,7002,0.00045,0.02245,0,629,0,0,1,0,1,0,0,163,15.0174755,-162.898314,-9.94447538,0,0,0,0
7009,7002,0.00049,0.02499,0,625,0,0,1,0,1,0,0,163,14.7767417,-162.889351,-9.13367942,0,0,0,0
7104,7002,3e-05,0.0007,0.04887,3146,0,0,0,0,1,0,0,1220.5029,75.2030854,-1220.12278,-72.0981333,0,0,0,0
7002,7227,0.00036,0.00731,0.51017,3146,0,0,0,0,1,0,0,1039.82878,30.0173062,-1036.51538,-22.5809295,0,0,0,0
7366,7002,0.00016,0.00189,0.12566,2020,0,0,0,0,1,0,0,-466.887975,-64.4408462,467.189245,53.2115246,0,0,0,0
7004,7003,0.0009,0.03512,0,386,0,0,1,0,1,0,0,-240.666816,9.07530363,241.118038,8.53237331,0,0,0,0
7004,7003,0.0009,0.03512,0,386,0,0,1,0,1,0,0,-240.666816,9.07530363,241.118038,8.53237331,0,0,0,0
7004,7003,0.0009,0.03512,0,386,0,0,1,0,1,0,0,-240.666816,9.07530363,241.118038,8.53237331,0,0,0,0
7003,7264,0.00225,0.01608,0.02932,523,0,0,0,0,1,0,0,-196.188637,7.8717095,196.936303,-5.94233337,0,0,0,0
7075,7004,0.00199,0.01386,0.00227,250,0,0,0,0,1,0,0,-142.070294,70.8060022,142.499002,-68.08429,0,0,0,0
7075,7004,0.00199,0.01386,0.00227,250,0,0,0,0,1,0,0,-142.070294,70.8060022,142.499002,-68.08429,0,0,0,0
7075,7004,0.00199,0.01386,0.00227,250,0,0,0,0,1,0,0,-142.070294,70.8060022,142.499002,-68.08429,0,0,0,0
7004,7106,0.0021,0.01353,0.00258,221,0,0,0,0,1,0,0,-89.7454833,9.62512426,89.8934158,-8.97066252,0,0,0,0
7004,7106,0.0021,0.01353,0.00258,221,0,0,0,0,1,0,0,-89.7454833,9.62512426,89.8934158,-8.97066252,0,0,0,0
7004,7106,0.0021,0.01353,0.00258,221,0,0,0,0,1,0,0,-89.7454833,9.62512426,89.8934158,-8.97066252,0,0,0,0
7004,7106,0.0021,0.01353,0.00258,221,0,0,0,0,1,0,0,-89.7454833,9.62512426,89.8934158,-8.97066252,0,0,0,0
7004,7345,0.00591,0.04035,0.00687,221,0,0,0,0,1,0,0,143.855126,25.2154873,-142.764464,-18.5520105,0,0,0,0
7004,7345,0.00591,0.04035,0.00687,221,0,0,0,0,1,0,0,143.855126,25.2154873,-142.764464,-18.5520105,0,0,0,0
7004,7345,0.00591,0.04035,0.00687,221,0,0,0,0,1,0,0,143.855126,25.2154873,-142.764464,-18.5520105,0,0,0,0
7010,7182,0.01896,0.11385,0.01545,98,0,0,0,0,1,0,0,-38.1800041,8.01252667,38.4412809,-8.16322737,0,0,0,0
7010,7202,0.00553,0.02294,0.00389,149,0,0,0,0,1,0,0,8.08404629,-7.98563722,-8.0778115,7.5772621,0,0,0,0
7233,7010,0.00425,0.01763,0.00299,149,0,0,0,0,1,0,0,-14.4373015,4.15938209,14.4459578,-4.45688944,0,0,0,0
7254,7011,0.00899,0.04008,0.00588,149,0,0,0,0,1,0,0,6.83091753,-22.9850885,-6.78771634,22.488256,0,0,0,0
7011,7300,0.00567,0.0248,0.00378,149,0,0,0,0,1,0,0,-29.0022837,-32.628256,29.0930805,32.5752907,0,0,0,0
7012,7116,0.00531,0.03627,0.00617,221,0,0,0,0,1,0,0,30.0566104,-6.45731277,-30.0110709,6.09107849,0,0,0,0
7343,7012,0.00603,0.04198,0.00686,221,0,0,0,0,1,0,0,31.0517894,-6.5551814,-30.9966104,6.18731277,0,0,0,0
7013,7201,0.00433,0.0302,0.00494,221,0,0,0,0,1,0,0,-89.2743173,-37.9862211,89.6355084,39.9414616,0,0,0,0
7013,7201,0.00433,0.0302,0.00494,221,0,0,0,0,1,0,0,-89.2743173,-37.9862211,89.6355084,39.9414616,0,0,0,0
7013,7425,0.003,0.02091,0.00342,221,0,0,0,0,1,0,0,40.4986346,36.8624422,-40.4183466,-36.6848476,0,0,0,0
7015,7014,0.00981,0.21665,0,43,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7014,7100,0.00476,0.03249,0.00553,221,0,0,0,0,1,0,0,-62.4428275,5.20133277,62.6098758,-4.68107224,0,0,0,0
7014,7100,0.00476,0.03249,0.00553,221,0,0,0,0,1,0,0,-62.4428275,5.20133277,62.6098758,-4.68107224,0,0,0,0
7014,7124,0.01606,0.03857,0.00523,98,0,0,0,0,1,0,0,12.7088039,-6.49112216,-12.6801271,5.97420142,0,0,0,0
7014,7217,0.00415,0.02371,0.00356,221,0,0,0,0,1,0,0,59.3668512,-18.8715434,-59.2233008,19.2923371,0,0,0,0
7016,7365,0.0068,0.04642,0.0079,221,0,0,0,0,1,0,0,124.148179,-4.93117437,-123.224969,10.3392744,0,0,0,0
7016,7365,0.0068,0.04642,0.0079,221,0,0,0,0,1,0,0,124.148179,-4.93117437,-123.224969,10.3392744,0,0,0,0
7016,7365,0.0068,0.04642,0.0079,221,0,0,0,0,1,0,0,124.148179,-4.93117437,-123.224969,10.3392744,0,0,0,0
7016,7365,0.0068,0.04642,0.0079,221,0,0,0,0,1,0,0,124.148179,-4.93117437,-123.224969,10.3392744,0,0,0,0
7368,7016,0.002,0.01369,0.00233,221,0,0,0,0,1,0,0,109.735633,1.15341677,-109.524576,0.02588128,0,0,0,0
7368,7016,0.002,0.01369,0.00233,221,0,0,0,0,1,0,0,109.735633,1.15341677,-109.524576,0.02588128,0,0,0,0
7368,7016,0.002,0.01369,0.00233,221,0,0,0,0,1,0,0,109.735633,1.15341677,-109.524576,0.02588128,0,0,0,0
7016,7402,0.00314,0.02144,0.00365,221,0,0,0,0,1,0,0,-126.789495,-2.29647318,127.233675,4.9127055,0,0,0,0
7016,7402,0.00314,0.02144,0.00365,221,0,0,0,0,1,0,0,-126.789495,-2.29647318,127.233675,4.9127055,0,0,0,0
7089,7017,0.0044,0.01826,0.0031,221,0,0,0,0,1,0,0,-53.9655456,124.415184,54.6565377,-121.905272,0,0,0,0
7017,7183,0.00737,0.04422,0.006,221,0,0,0,0,1,0,0,21.9204603,-88.5129,-21.3838614,91.0293569,0,0,0,0
7017,7229,0.00604,0.04129,0.00702,221,0,0,0,0,1,0,0,-145.595676,20.8817064,146.749081,-13.7940185,0,0,0,0
7017,7229,0.00604,0.04129,0.00702,221,0,0,0,0,1,0,0,-145.595676,20.8817064,146.749081,-13.7940185,0,0,0,0
7017,7229,0.00604,0.04129,0.00702,221,0,0,0,0,1,0,0,-145.595676,20.8817064,146.749081,-13.7940185,0,0,0,0
7017,7241,0.00382,0.01669,0.00254,149,0,0,0,0,1,0,0,56.7190794,46.2905704,-56.5380428,-45.7850825,0,0,0,0
7017,7385,0.00298,0.01922,0.00367,221,0,0,0,0,1,0,0,83.8304756,31.5012414,-83.6193389,-30.5524763,0,0,0,0
7017,7385,0.00298,0.01922,0.00367,221,0,0,0,0,1,0,0,83.8304756,31.5012414,-83.6193389,-30.5524763,0,0,0,0
7019,7018,0.00095,0.04341,0,383,0,0,1,0,1,0,0,-49.9468296,-12.7604798,49.9685207,13.7516498,0,0,0,0
7021,7018,0.00069,0.05321,0,311,0,0,1,0,1,0,0,22.3999995,-2.48908803,-22.3970139,2.71933167,0,0,0,0
7022,7018,0.0007,0.05667,0,328,0,0,1,0,1,0,0,47.3999994,-5.24829225,-47.3863977,6.3494448,0,0,0,0
7023,7018,0.00056,0.03486,0,326,0,0,1,0,1,0,0,47.3999995,-5.25759572,-47.3891412,5.93352215,0,0,0,0
7024,7018,0.00019,0.01166,0,456,0,0,1,0,1,0,0,94.7999993,-10.5190218,-94.7852777,11.4224646,0,0,0,0
7025,7018,0.00094,0.07002,0,223,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7042,7018,0.00022,0.00265,0.17583,2020,0,0,0,0,1,0,0,815.550463,-82.7821581,-814.296057,77.2138159,0,0,0,0
7018,7414,0.00039,0.00468,0.3108,2295,0,0,0,0,1,0,0,-352.515976,-53.0232997,352.931962,21.3568564,0,0,0,0
7020,7019,0.00076,0.04319,0,244,0,0,1,0,1,0,0,-118.006763,-4.08486841,118.098398,9.29242804,0,0,0,0
7043,7019,0.00225,0.01607,0.0293,443,0,0,0,0,1,0,0,101.62466,-1.62158704,-101.425759,-0.374461837,0,0,0,0
7019,7274,0.00332,0.02368,0.04318,443,0,0,0,0,1,0,0,33.2741904,3.84251357,-33.2414566,-8.62363251,0,0,0,0
7026,7072,0.0032,0.02067,0.00394,221,0,0,0,0,1,0,0,-35.8903772,37.4857758,35.9650247,-37.4588093,0,0,0,0
7026,7072,0.0032,0.02067,0.00394,221,0,0,0,0,1,0,0,-35.8903772,37.4857758,35.9650247,-37.4588093,0,0,0,0
7026,7259,0.01125,0.07265,0.01386,221,0,0,0,0,1,0,0,66.4468654,1.03020706,-66.0190607,0.13278383,0,0,0,0
7273,7026,0.00548,0.0382,0.00624,221,0,0,0,0,1,0,0,19.1355403,44.1588999,-19.0280555,-44.1458794,0,0,0,0
7273,7026,0.00548,0.0382,0.00624,221,0,0,0,0,1,0,0,19.1355403,44.1588999,-19.0280555,-44.1458794,0,0,0,0
7027,7157,0.00228,0.01559,0.00265,221,0,0,0,0,1,0,0,-127.262722,14.8872473,127.595587,-12.9094888,0,0,0,0
7027,7157,0.00228,0.01559,0.00265,221,0,0,0,0,1,0,0,-127.262722,14.8872473,127.595587,-12.9094888,0,0,0,0
7027,7234,0.00431,0.01886,0.00287,149,0,0,0,0,1,0,0,83.7187331,-41.2026185,-83.3856388,42.3361399,0,0,0,0
7027,7245,0.00974,0.04259,0.00649,149,0,0,0,0,1,0,0,48.0867134,-22.7089527,-47.8432577,23.0401977,0,0,0,0
7027,7431,0.015,0.06687,0.00981,149,0,0,0,0,1,0,0,13.4999976,3.18707665,-13.47383,-4.16948891,0,0,0,0
7147,7028,0.0011,0.00768,0.00126,315,0,0,0,0,1,0,0,107.989267,-159.963331,-107.632374,162.309114,0,0,0,0
7147,7028,0.0011,0.00768,0.00126,315,0,0,0,0,1,0,0,107.989267,-159.963331,-107.632374,162.309114,0,0,0,0
7028,7220,0.00381,0.02289,0.00311,221,0,0,0,0,1,0,0,37.5436604,95.9492768,-37.1967599,-94.221728,0,0,0,0
7028,7240,0.00642,0.01568,0.00205,221,0,0,0,0,1,0,0,67.2075176,53.275899,-66.8031438,-52.5254895,0,0,0,0
7028,7330,0.01183,0.02841,0.00385,221,0,0,0,0,1,0,0,33.5035705,67.8017238,-32.9220508,-66.8466751,0,0,0,0
7030,7029,0.00115,0.08558,0,126.6,0,0,1,0,1,0,0,-50.7092362,1.92774022,50.7344773,-0.0493593597,0,0,0,0
7031,7029,0.00416,0.1856,0,107,0,0,1,0,1,0,0,29.1,1.38777878e-13,-29.0699594,1.340274,0,0,0,0
7032,7029,0.00698,0.23196,0,73,0,0,1,0,1,0,0,7.5,-3.15719673e-14,-7.49665427,0.111185503,0,0,0,0
7033,7029,0.00566,0.21439,0,84,0,0,1,0,1,0,0,7.5,1.18655086e-13,-7.49728662,0.102777711,0,0,0,0
7034,7029,0.00462,0.30603,0,63,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7274,7029,0.00498,0.03556,0.06482,443,0,0,0,0,1,0,0,-110.595291,-6.01121442,111.121183,2.21010158,0,0,0,0
7029,7407,0.00374,0.02669,0.04866,443,0,0,0,0,1,0,0,-139.227491,3.17329562,139.846845,-4.48026572,0,0,0,0
7415,7029,0.00221,0.01579,0.02879,443,0,0,0,0,1,0,0,-21.4265619,3.57649902,21.4357306,-6.88827505,0,0,0,0
7036,7035,0.00036,0.02039,0,368,0,0,1,0,1,0,0,-215.370232,-38.7828513,215.523712,47.4757687,0,0,0,0
7040,7035,0.00756,0.05402,0.09848,523,0,0,0,0,1,0,0,208.607056,-14.7667264,-205.748004,23.8941385,0,0,0,0
7056,7035,0.00217,0.01547,0.02821,443,0,0,0,0,1,0,0,80.0302051,-27.4201107,-79.8953354,25.1654573,0,0,0,0
7035,7390,0.00154,0.01505,0.02896,548,0,0,0,0,1,0,0,40.7584924,-73.113357,-40.667262,70.6669985,0,0,0,0
7035,8031,0.00526,0.05146,0.09901,548,0,0,0,0,1,0,0,29.3611351,-23.4220074,-29.3069088,12.5649714,0,0,0,0
7036,7128,0.005,0.02228,0.00327,149,0,0,0,0,1,0,0,31.8885441,2.00591352,-31.8430663,-2.169899,0,0,0,0
7431,7036,0.00448,0.03123,0.00511,221,0,0,0,0,1,0,0,-45.5017119,-5.2990848,45.585844,5.31346891,0,0,0,0
7431,7036,0.00448,0.03123,0.00511,221,0,0,0,0,1,0,0,-45.5017119,-5.2990848,45.585844,5.31346891,0,0,0,0
7038,7037,0.00016,0.00995,0,1055,0,0,1,0,1,0,0,-419.170542,-52.6711145,419.419616,68.1604214,0,0,0,0
7047,7037,0.00024,0.00293,0.19466,2020,0,0,0,0,1,0,0,-420.394941,2.26390531,420.761442,-20.3543701,0,0,0,0
7037,7428,0.0006,0.01232,0.85919,2768,0,0,0,0,1,0,0,-840.181058,-47.8060514,843.832716,22.3223622,0,0,0,0
7039,7038,0.00084,0.02618,0,630,0,0,1,0,1,0,0,-298.620079,7.95834576,299.277452,12.5297676,0,0,0,0
7039,7038,0.00084,0.02618,0,630,0,0,1,0,1,0,0,-298.620079,7.95834576,299.277452,12.5297676,0,0,0,0
7126,7038,0.00089,0.00924,0.03147,750,0,0,0,0,1,0,0,113.883788,7.78730693,-113.782721,-10.3519043,0,0,0,0
7126,7038,0.00089,0.00924,0.03147,750,0,0,0,0,1,0,0,113.883788,7.78730693,-113.782721,-10.3519043,0,0,0,0
7038,7184,0.00247,0.02419,0.04653,647,0,0,0,0,1,0,0,-229.827013,3.49591476,230.965781,2.29612024,0,0,0,0
7409,7038,0.0006,0.00622,0.02121,750,0,0,0,0,1,0,0,-138.900007,-23.7581197,139.004046,22.4097366,0,0,0,0
7409,7038,0.0006,0.00622,0.02121,750,0,0,0,0,1,0,0,-138.900007,-23.7581197,139.004046,22.4097366,0,0,0,0
7039,7101,0.00285,0.01988,0.00325,221,0,0,0,0,1,0,0,105.930203,-11.8587725,-105.646337,13.4684279,0,0,0,0
7039,7101,0.00285,0.01988,0.00325,221,0,0,0,0,1,0,0,105.930203,-11.8587725,-105.646337,13.4684279,0,0,0,0
7039,7101,0.00285,0.01988,0.00325,221,0,0,0,0,1,0,0,105.930203,-11.8587725,-105.646337,13.4684279,0,0,0,0
7039,7397,0.02904,0.06977,0.00947,240,0,0,0,0,1,0,0,43.9495497,-47.0703741,-42.9062455,48.4774827,0,0,0,0
7041,7040,0.00089,0.03362,0,337,0,0,1,0,1,0,0,-198.535399,-9.16922267,198.843981,20.8260153,0,0,0,0
7041,7040,0.00089,0.03362,0,337,0,0,1,0,1,0,0,-198.535399,-9.16922267,198.843981,20.8260153,0,0,0,0
7040,7077,0.00208,0.02159,0.07357,750,0,0,0,0,1,0,0,-303.147509,-13.4426521,304.807056,22.111935,0,0,0,0
7040,7077,0.00208,0.02159,0.07357,750,0,0,0,0,1,0,0,-303.147509,-13.4426521,304.807056,22.111935,0,0,0,0
7041,7238,0.01373,0.06121,0.00898,149,0,0,0,0,1,0,0,44.0189293,-40.3311943,-43.5943129,41.1841308,0,0,0,0
7394,7041,0.00776,0.05303,0.00902,221,0,0,0,0,1,0,0,-128.423461,-9.10331267,129.585934,16.0348198,0,0,0,0
7394,7041,0.00776,0.05303,0.00902,221,0,0,0,0,1,0,0,-128.423461,-9.10331267,129.585934,16.0348198,0,0,0,0
7043,7042,8e-05,0.00908,0,1048,0,0,1,0,1,0,0,-296.337168,-34.8677562,296.398134,41.7874154,0,0,0,0
7045,7042,0.00029,0.01951,0,729,0,0,1,0,1,0,0,188.449997,-20.9173993,-188.360695,26.9253013,0,0,0,0
7046,7042,0.00013,0.009,0,716,0,0,1,0,1,0,0,188.449997,-20.9196348,-188.410126,23.6799451,0,0,0,0
7058,7042,0.0006,0.00731,0.48578,2295,0,0,0,0,1,0,0,737.937876,-14.0829676,-735.177777,-9.61050374,0,0,0,0
7044,7043,0.00124,0.05616,0,137.4,0,0,1,0,1,0,0,-90.0871249,-21.8485344,90.1806654,26.0850146,0,0,0,0
7044,7416,0.01974,0.04824,0.00632,98,0,0,0,0,1,0,0,-43.3691737,-4.90156323,43.69869,4.97996303,0,0,0,0
7048,7047,0.00011,0.00819,0,1125,0,0,1,0,1,0,0,-508.808618,-46.6730518,509.058719,65.2941473,0,0,0,0
7199,7047,0.00024,0.00294,0.19535,2020,0,0,0,0,1,0,0,88.6866157,45.1697175,-88.6637772,-67.5580526,0,0,0,0
7049,7048,0.00068,0.02653,0,521.92,0,0,1,0,1,0,0,-319.220671,21.8217919,319.826465,1.81308628,0,0,0,0
7049,7048,0.00068,0.02653,0,521.92,0,0,1,0,1,0,0,-319.220671,21.8217919,319.826465,1.81308628,0,0,0,0
7228,7048,0.00068,0.00665,0.01279,548,0,0,0,0,1,0,0,13.2448773,-21.6139922,-13.2412479,20.1825693,0,0,0,0
7342,7048,0.00134,0.01309,0.02519,548,0,0,0,0,1,0,0,117.771365,-24.108834,-117.603064,22.8643099,0,0,0,0
7049,7089,0.00671,0.04677,0.00764,221,0,0,0,0,1,0,0,71.1749826,-35.8514691,-70.8059679,37.5361199,0,0,0,0
7315,7049,0.00436,0.03039,0.00497,221,0,0,0,0,1,0,0,-94.3331442,31.3587512,94.7054531,-29.3373716,0,0,0,0
7315,7049,0.00436,0.03039,0.00497,221,0,0,0,0,1,0,0,-94.3331442,31.3587512,94.7054531,-29.3373716,0,0,0,0
7315,7049,0.00436,0.03039,0.00497,221,0,0,0,0,1,0,0,-94.3331442,31.3587512,94.7054531,-29.3373716,0,0,0,0
7050,7090,0.00351,0.02269,0.00433,221,0,0,0,0,1,0,0,-36.0323956,0.786346597,36.0734986,-1.00156405,0,0,0,0
7050,7090,0.00351,0.02269,0.00433,221,0,0,0,0,1,0,0,-36.0323956,0.786346597,36.0734986,-1.00156405,0,0,0,0
7050,7251,0.01093,0.04781,0.00728,149,0,0,0,0,1,0,0,0.0347912041,-21.9826932,0.0110761269,21.367982,0,0,0,0
7051,7086,0.01063,0.0465,0.00708,149,0,0,0,0,1,0,0,-68.2540216,24.8901639,68.7527076,-23.505484,0,0,0,0
7051,7181,0.00631,0.03605,0.00542,102.9,0,0,0,0,1,0,0,59.1360846,21.8234881,-58.9133338,-21.1567756,0,0,0,0
7276,7051,0.00383,0.01676,0.00255,221,0,0,0,0,1,0,0,-18.9102944,130.49588,19.4801103,-128.295708,0,0,0,0
7051,7365,0.00182,0.01243,0.00211,221,0,0,0,0,1,0,0,-75.5760867,20.8460278,75.6752163,-20.4070507,0,0,0,0
7051,7365,0.00182,0.01243,0.00211,221,0,0,0,0,1,0,0,-75.5760867,20.8460278,75.6752163,-20.4070507,0,0,0,0
7052,7053,0.00939,0.06413,0.01091,221,0,0,0,0,1,0,0,-113.42303,12.2045371,114.502759,-6.07191185,0,0,0,0
7052,7053,0.00939,0.06413,0.01091,221,0,0,0,0,1,0,0,-113.42303,12.2045371,114.502759,-6.07191185,0,0,0,0
7052,7053,0.00939,0.06413,0.01091,221,0,0,0,0,1,0,0,-113.42303,12.2045371,114.502759,-6.07191185,0,0,0,0
7052,7183,0.00858,0.03822,0.0056,221,0,0,0,0,1,0,0,83.5006025,-116.054072,-81.9583581,122.268001,0,0,0,0
7052,7221,0.00969,0.0402,0.00682,149,0,0,0,0,1,0,0,42.4919341,5.17809389,-42.3348788,-5.29506932,0,0,0,0
7256,7052,0.00256,0.01655,0.00316,221,0,0,0,0,1,0,0,-53.7317279,-21.882785,53.8082766,22.0211832,0,0,0,0
7256,7052,0.00256,0.01655,0.00316,221,0,0,0,0,1,0,0,-53.7317279,-21.882785,53.8082766,22.0211832,0,0,0,0
7053,7348,0.00216,0.01507,0.00246,250,0,0,0,0,1,0,0,-149.822759,-3.93475482,150.247303,6.61461719,0,0,0,0
7053,7348,0.00216,0.01507,0.00246,250,0,0,0,0,1,0,0,-149.822759,-3.93475482,150.247303,6.61461719,0,0,0,0
7053,7348,0.00216,0.01507,0.00246,250,0,0,0,0,1,0,0,-149.822759,-3.93475482,150.247303,6.61461719,0,0,0,0
7054,7086,0.01035,0.06217,0.00844,98,0,0,0,0,1,0,0,-50.5345866,-2.04489129,50.7733501,2.53823531,0,0,0,0
7243,7054,0.00558,0.03601,0.00687,221,0,0,0,0,1,0,0,61.6756434,26.4210037,-61.4530488,-25.7545793,0,0,0,0
7054,7387,0.00566,0.0323,0.00485,98,0,0,0,0,1,0,0,19.1376354,1.48947062,-19.1187699,-1.91843884,0,0,0,0
7055,7124,0.00357,0.02439,0.00415,221,0,0,0,0,1,0,0,95.1471753,16.9242282,-94.8531863,-15.3837341,0,0,0,0
7055,7124,0.00357,0.02439,0.00415,221,0,0,0,0,1,0,0,95.1471753,16.9242282,-94.8531863,-15.3837341,0,0,0,0
7188,7055,0.0014,0.00978,0.0016,221,0,0,0,0,1,0,0,144.949208,-6.64535381,-144.690133,8.27335303,0,0,0,0
7188,7055,0.0014,0.00978,0.0016,221,0,0,0,0,1,0,0,144.949208,-6.64535381,-144.690133,8.27335303,0,0,0,0
7188,7055,0.0014,0.00978,0.0016,221,0,0,0,0,1,0,0,144.949208,-6.64535381,-144.690133,8.27335303,0,0,0,0
7188,7055,0.0014,0.00978,0.0016,221,0,0,0,0,1,0,0,144.949208,-6.64535381,-144.690133,8.27335303,0,0,0,0
