F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
7250,7055,0.00146,0.01001,0.0017,250,0,0,0,0,1,0,0,-144.893198,49.2286237,145.193091,-47.3659342,0,0,0,0
7250,7055,0.00146,0.01001,0.0017,250,0,0,0,0,1,0,0,-144.893198,49.2286237,145.193091,-47.3659342,0,0,0,0
7057,7056,0.00161,0.04976,0,377,0,0,1,0,1,0,0,-161.066492,-19.506209,161.449242,31.3357915,0,0,0,0
7056,7156,0.00287,0.02047,0.03732,443,0,0,0,0,1,0,0,-77.64166,21.4276778,77.8077157,-24.4801298,0,0,0,0
7056,7160,0.00187,0.01944,0.06623,750,0,0,0,0,1,0,0,-257.226416,-3.84862957,258.313918,7.5794435,0,0,0,0
7056,7420,0.0013,0.0093,0.01695,443,0,0,0,0,1,0,0,93.3886285,-21.4947291,-93.2841598,20.3123758,0,0,0,0
7215,7057,0.00223,0.01557,0.00254,221,0,0,0,0,1,0,0,-27.462508,5.10548945,27.4782461,-5.27689548,0,0,0,0
7215,7057,0.00223,0.01557,0.00254,221,0,0,0,0,1,0,0,-27.462508,5.10548945,27.4782461,-5.27689548,0,0,0,0
7059,7058,0.0002,0.01603,0,605,0,0,1,0,1,0,0,-154.162199,-0.265689655,154.202377,3.48601325,0,0,0,0
7061,7058,0.0003,0.02449,0,535,0,0,1,0,1,0,0,114.899999,11.6472129,-114.866373,-8.90224485,0,0,0,0
7062,7058,0.0003,0.02239,0,531,0,0,1,0,1,0,0,114.899999,11.4118569,-114.866373,-8.90226779,0,0,0,0
7063,7058,0.00039,0.02417,0,527,0,0,1,0,1,0,0,114.899999,9.55114313,-114.8564,-6.84911041,0,0,0,0
7064,7058,0.00017,0.01851,0,530,0,0,1,0,1,0,0,114.899999,17.8071768,-114.880699,-15.7057955,0,0,0,0
7065,7058,0.00031,0.02035,0,520,0,0,1,0,1,0,0,114.899999,10.8953184,-114.865266,-8.61529082,0,0,0,0
7066,7058,0.0003,0.02188,0,542,0,0,1,0,1,0,0,114.899999,11.3546989,-114.866373,-8.90227327,0,0,0,0
7058,7095,0.00064,0.00771,0.5124,2295,0,0,0,0,1,0,0,-1411.64475,154.962336,1422.59975,-83.6624034,0,0,0,0
7406,7058,6e-05,0.00073,0.04856,2020,0,0,0,0,1,0,0,-1207.96223,89.787124,1208.70598,-86.4883992,0,0,0,0
7060,7059,0.00168,0.05948,0,188,0,0,1,0,1,0,0,-75.3092597,12.6137768,75.3913145,-9.70864705,0,0,0,0
7059,7407,0.00062,0.00444,0.00809,443,0,0,0,0,1,0,0,78.7708842,9.97433671,-78.7377929,-10.6936555,0,0,0,0
7129,7060,0.01191,0.05306,0.00778,149,0,0,0,0,1,0,0,-74.7286972,14.2728834,75.3092597,-12.6137768,0,0,0,0
7067,7245,0.00829,0.04734,0.00711,98,0,0,0,0,1,0,0,-12.5684203,-39.0583631,12.6934762,38.9794034,0,0,0,0
7067,7291,0.00748,0.04274,0.00642,98,0,0,0,0,1,0,0,-12.3944296,11.2525668,12.4141056,-11.8411588,0,0,0,0
7067,7344,0.01002,0.02449,0.00321,98,0,0,0,0,1,0,0,-57.7271501,4.37579633,58.0337233,-3.97982625,0,0,0,0
7069,7068,0.0023,0.07154,0,218.7,0,0,1,0,1,0,0,-101.496458,-6.5440144,101.704426,13.0127357,0,0,0,0
7305,7068,0.0021,0.0205,0.03945,548,0,0,0,0,1,0,0,101.893327,10.252129,-101.704426,-13.0127357,0,0,0,0
7069,7413,0.01312,0.05846,0.00857,149,0,0,0,0,1,0,0,50.3364578,-7.9559856,-50.0394859,8.30037603,0,0,0,0
7070,7100,0.00621,0.04324,0.00707,221,0,0,0,0,1,0,0,38.9552202,-6.86656047,-38.8688677,6.67462882,0,0,0,0
7070,7257,0.00619,0.03538,0.00532,98,0,0,0,0,1,0,0,9.19100408,10.5565811,-9.17983733,-11.0870085,0,0,0,0
7070,7317,0.00528,0.03607,0.00614,221,0,0,0,0,1,0,0,-64.150191,10.3897554,64.3493758,-9.71744153,0,0,0,0
7070,7398,0.00238,0.01063,0.00156,149,0,0,0,0,1,0,0,-85.0260333,-42.7097761,85.2180202,43.3912933,0,0,0,0
7123,7071,0.0119,0.02858,0.00388,221,0,0,0,0,1,0,0,22.3975134,-9.94846066,-22.3353567,9.65476282,0,0,0,0
7408,7071,0.03482,0.08511,0.01114,221,0,0,0,0,1,0,0,-18.439098,9.78326814,18.5753567,-10.7247628,0,0,0,0
7072,7084,0.00344,0.02395,0.00391,221,0,0,0,0,1,0,0,-94.1750247,20.9638093,94.4540525,-19.4696985,0,0,0,0
7072,7084,0.00344,0.02395,0.00391,221,0,0,0,0,1,0,0,-94.1750247,20.9638093,94.4540525,-19.4696985,0,0,0,0
7074,7073,0.00062,0.03776,0,185,0,0,1,0,1,0,0,-120.814649,0.937782664,120.892762,3.81958098,0,0,0,0
7171,7073,0.0022,0.01575,0.02871,443,0,0,0,0,1,0,0,-31.9132054,1.72422597,31.9327251,-4.91771579,0,0,0,0
7205,7073,0.00402,0.03929,0.07559,548,0,0,0,0,1,0,0,153.635101,-2.00465135,-152.825487,1.0981348,0,0,0,0
7405,7074,0.00499,0.02067,0.00351,149,0,0,0,0,1,0,0,-51.551806,20.670799,51.6846489,-20.5277827,0,0,0,0
7075,7387,0.01167,0.07976,0.01357,221,0,0,0,0,1,0,0,99.5893378,29.5844826,-98.5084931,-23.7411266,0,0,0,0
7075,7387,0.01167,0.07976,0.01357,221,0,0,0,0,1,0,0,99.5893378,29.5844826,-98.5084931,-23.7411266,0,0,0,0
7075,7398,0.00592,0.03823,0.00729,221,0,0,0,0,1,0,0,33.0861028,41.8653068,-32.9402756,-41.7638053,0,0,0,0
7075,7398,0.00592,0.03823,0.00729,221,0,0,0,0,1,0,0,33.0861028,41.8653068,-32.9402756,-41.7638053,0,0,0,0
7077,7076,7e-05,0.00459,0,1233,0,0,1,0,1,0,0,-1029.86133,-74.1171311,1030.49743,115.82688,0,0,0,0
7079,7076,0.00024,0.01675,0,855,0,0,1,0,1,0,0,228.65,21.1005426,-228.543688,-13.6808575,0,0,0,0
7080,7076,0.00037,0.02147,0,857,0,0,1,0,1,0,0,228.65,18.3645862,-228.486522,-8.87849623,0,0,0,0
7081,7076,0.0003,0.02166,0,863,0,0,1,0,1,0,0,228.65,20.5272938,-228.517311,-10.9471739,0,0,0,0
7082,7076,0.00028,0.01719,0,847,0,0,1,0,1,0,0,228.65,19.3344815,-228.526105,-11.7282656,0,0,0,0
7204,7076,0.00014,0.00172,0.1143,2020,0,0,0,0,1,0,0,123.420357,-26.4256439,-123.401874,13.1287033,0,0,0,0
7076,7422,0.00061,0.00741,0.49226,2020,0,0,0,0,1,0,0,6.97807331,-83.72079,-6.96245826,25.4604167,0,0,0,0
7078,7077,0.0011,0.04562,0,220,0,0,1,0,1,0,0,-188.042647,-3.284637,188.37814,17.1984134,0,0,0,0
7077,7282,0.00125,0.00896,0.01633,523,0,0,0,0,1,0,0,231.869078,12.6948477,-231.29427,-10.4840565,0,0,0,0
7206,7078,0.00828,0.03692,0.00541,149,0,0,0,0,1,0,0,21.5951451,16.5688666,-21.5422178,-16.9645942,0,0,0,0
7078,7279,0.00273,0.01863,0.00317,221,0,0,0,0,1,0,0,104.792433,10.1246156,-104.531427,-8.70964075,0,0,0,0
7078,7279,0.00273,0.01863,0.00317,221,0,0,0,0,1,0,0,104.792433,10.1246156,-104.531427,-8.70964075,0,0,0,0
7084,7083,0.00053,0.03003,0,355,0,0,1,0,1,0,0,-201.824052,-10.9503015,202.01306,21.6595549,0,0,0,0
7084,7083,0.00053,0.03003,0,355,0,0,1,0,1,0,0,-201.824052,-10.9503015,202.01306,21.6595549,0,0,0,0
7083,7105,0.00233,0.0228,0.04386,548,0,0,0,0,1,0,0,-51.1152512,-7.21854426,51.1682863,2.65057528,0,0,0,0
7083,7171,0.00193,0.01885,0.03628,548,0,0,0,0,1,0,0,116.044147,-21.6650182,-115.813229,19.7149325,0,0,0,0
7083,7184,0.00606,0.04326,0.07887,443,0,0,0,0,1,0,0,1.09843027,-4.84345129,-1.09836303,-4.28565915,0,0,0,0
7083,7264,0.0013,0.01272,0.02448,647,0,0,0,0,1,0,0,-315.08564,-3.76669923,316.200719,11.8312943,0,0,0,0
7423,7083,0.00173,0.01235,0.02252,443,0,0,0,0,1,0,0,155.327043,5.77554602,-154.967807,-5.82539684,0,0,0,0
7085,7244,0.01057,0.07367,0.01204,221,0,0,0,0,1,0,0,54.2255287,-3.19614932,-53.9484257,3.77794103,0,0,0,0
7085,7244,0.01057,0.07367,0.01204,221,0,0,0,0,1,0,0,54.2255287,-3.19614932,-53.9484257,3.77794103,0,0,0,0
7412,7085,0.00305,0.02125,0.00347,221,0,0,0,0,1,0,0,56.3616764,-2.40638953,-56.2755287,2.61614932,0,0,0,0
7412,7085,0.00305,0.02125,0.00347,221,0,0,0,0,1,0,0,56.3616764,-2.40638953,-56.2755287,2.61614932,0,0,0,0
7086,7222,0.00549,0.02279,0.00387,149,0,0,0,0,1,0,0,29.4387351,-1.21392809,-29.3962595,0.95679085,0,0,0,0
7086,7419,0.01003,0.0648,0.01236,221,0,0,0,0,1,0,0,-101.202396,3.5205884,102.120022,1.01015992,0,0,0,0
7086,7419,0.01003,0.0648,0.01236,221,0,0,0,0,1,0,0,-101.202396,3.5205884,102.120022,1.01015992,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7127,0.00301,0.01945,0.00371,250,0,0,0,0,1,0,0,-147.077544,9.06573034,147.650839,-5.78535831,0,0,0,0
7087,7221,0.00412,0.02872,0.00469,250,0,0,0,0,1,0,0,154.613664,14.7646707,-153.74175,-9.21685471,0,0,0,0
7087,7221,0.00412,0.02872,0.00469,250,0,0,0,0,1,0,0,154.613664,14.7646707,-153.74175,-9.21685471,0,0,0,0
7087,7221,0.00412,0.02872,0.00469,250,0,0,0,0,1,0,0,154.613664,14.7646707,-153.74175,-9.21685471,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,157.12738,-29.3831171,-156.753241,31.7224585,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,157.12738,-29.3831171,-156.753241,31.7224585,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,157.12738,-29.3831171,-156.753241,31.7224585,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,157.12738,-29.3831171,-156.753241,31.7224585,0,0,0,0
7087,7336,0.00167,0.01143,0.00194,250,0,0,0,0,1,0,0,157.12738,-29.3831171,-156.753241,31.7224585,0,0,0,0
7088,7116,0.01894,0.08439,0.01238,149,0,0,0,0,1,0,0,-11.0596358,-0.378267724,11.0808151,-0.884851573,0,0,0,0
7088,7147,0.01802,0.07475,0.01268,149,0,0,0,0,1,0,0,-38.2012338,-26.0144376,38.5470146,26.0273536,0,0,0,0
7237,7088,0.01249,0.05466,0.00832,149,0,0,0,0,1,0,0,52.0955279,2.66093595,-51.7891303,-2.23729465,0,0,0,0
7089,7388,0.00679,0.02818,0.00478,149,0,0,0,0,1,0,0,-2.47520565,73.1471983,2.78739656,-72.4029851,0,0,0,0
7089,7427,0.0057,0.02492,0.0038,221,0,0,0,0,1,0,0,57.1767192,116.653828,-56.3547559,-113.49425,0,0,0,0
7090,7421,0.00301,0.02055,0.0035,221,0,0,0,0,1,0,0,-42.9734986,-0.953435952,43.0235136,0.905271576,0,0,0,0
7090,7421,0.00301,0.02055,0.0035,221,0,0,0,0,1,0,0,-42.9734986,-0.953435952,43.0235136,0.905271576,0,0,0,0
7091,7226,0.0073,0.04386,0.00595,221,0,0,0,0,1,0,0,-31.7956025,83.7508563,32.2855665,-81.50363,0,0,0,0
7091,7259,0.00587,0.04091,0.00669,221,0,0,0,0,1,0,0,-82.0956528,85.0010584,82.7794846,-81.0216228,0,0,0,0
7091,7259,0.00587,0.04091,0.00669,221,0,0,0,0,1,0,0,-82.0956528,85.0010584,82.7794846,-81.0216228,0,0,0,0
7091,7418,0.02256,0.0542,0.00736,98,0,0,0,0,1,0,0,-14.6930919,56.8864489,15.3490438,-56.1770875,0,0,0,0
7092,7216,0.00595,0.01454,0.0019,98,0,0,0,0,1,0,0,44.0871441,4.6459113,-43.9829788,-4.60413463,0,0,0,0
7092,7250,0.00437,0.01813,0.00308,149,0,0,0,0,1,0,0,-60.3862381,-33.1407554,60.5704071,33.5562203,0,0,0,0
7092,7258,0.00224,0.0098,0.00149,149,0,0,0,0,1,0,0,-90.5168298,13.1269787,90.6837176,-12.5643078,0,0,0,0
7092,7330,0.00414,0.01846,0.00271,149,0,0,0,0,1,0,0,26.1525827,-7.3310663,-26.1254718,7.14751104,0,0,0,0
7092,7384,0.00356,0.02036,0.00306,98,0,0,0,0,1,0,0,41.433341,11.5889317,-41.3745424,-11.5951653,0,0,0,0
7221,7093,0.00237,0.0153,0.00292,221,0,0,0,0,1,0,0,67.1253141,10.9313286,-67.0274217,-10.6256548,0,0,0,0
7221,7093,0.00237,0.0153,0.00292,221,0,0,0,0,1,0,0,67.1253141,10.9313286,-67.0274217,-10.6256548,0,0,0,0
7093,7225,0.0099,0.04331,0.0066,149,0,0,0,0,1,0,0,55.4111634,-9.29669439,-55.1312634,9.78670336,0,0,0,0
7241,7093,0.00831,0.0203,0.00266,98,0,0,0,0,1,0,0,-24.1632784,9.57291753,24.2138774,-9.74567425,0,0,0,0
7093,7258,0.01589,0.03818,0.00518,98,0,0,0,0,1,0,0,-54.7201973,9.36367816,55.1605149,-8.88556599,0,0,0,0
7094,7276,0.00341,0.01414,0.0024,221,0,0,0,0,1,0,0,-75.6004549,-56.1189542,75.8628288,56.9283551,0,0,0,0
7094,7388,0.01029,0.02471,0.00335,98,0,0,0,0,1,0,0,-1.08954515,34.3889542,1.1966463,-34.5142426,0,0,0,0
7096,7095,0.00022,0.01326,0,846,0,0,1,0,1,0,0,-309.101011,30.5715356,309.27948,-19.8147681,0,0,0,0
7098,7095,0.00028,0.02986,0,1600,0,0,1,0,1,0,0,1354.3,265.934167,-1349.89208,204.138607,0,0,0,0
7099,7095,0.00022,0.01103,0,1600,0,0,1,0,1,0,0,1354.3,175.998856,-1350.9089,-5.9815157,0,0,0,0
7304,7095,0.00071,0.00855,0.56788,2020,0,0,0,0,1,0,0,-963.269598,95.4368052,968.921756,-94.67992,0,0,0,0
7097,7096,0.00097,0.05173,0,200,0,0,1,0,1,0,0,-56.6671172,0.728425777,56.6933356,0.669798479,0,0,0,0
7261,7096,0.0027,0.01928,0.03515,523,0,0,0,0,1,0,0,-250.942016,37.5274344,252.407676,-31.241334,0,0,0,0
7097,7153,0.03408,0.08331,0.01091,221,0,0,0,0,1,0,0,56.6671172,-0.728425777,-55.7461099,1.70331284,0,0,0,0
7100,7103,0.00199,0.01384,0.00226,221,0,0,0,0,1,0,0,46.7129618,-14.1324816,-46.670797,14.1718251,0,0,0,0
7100,7103,0.00199,0.01384,0.00226,221,0,0,0,0,1,0,0,46.7129618,-14.1324816,-46.670797,14.1718251,0,0,0,0
7100,7144,0.00174,0.01212,0.00198,221,0,0,0,0,1,0,0,-94.457061,1.19257866,94.5953982,-0.451536996,0,0,0,0
7100,7144,0.00174,0.01212,0.00198,221,0,0,0,0,1,0,0,-94.457061,1.19257866,94.5953982,-0.451536996,0,0,0,0
7100,7144,0.00174,0.01212,0.00198,221,0,0,0,0,1,0,0,-94.457061,1.19257866,94.5953982,-0.451536996,0,0,0,0
7100,7144,0.00174,0.01212,0.00198,221,0,0,0,0,1,0,0,-94.457061,1.19257866,94.5953982,-0.451536996,0,0,0,0
7100,7222,0.00195,0.01331,0.00226,221,0,0,0,0,1,0,0,67.9457182,4.28608213,-67.8651757,-3.98957504,0,0,0,0
7100,7222,0.00195,0.01331,0.00226,221,0,0,0,0,1,0,0,67.9457182,4.28608213,-67.8651757,-3.98957504,0,0,0,0
7101,7183,0.00837,0.03729,0.00547,221,0,0,0,0,1,0,0,65.898549,-107.201114,-64.740127,111.719581,0,0,0,0
7101,7386,0.00972,0.04254,0.00648,149,0,0,0,0,1,0,0,38.530463,6.58583024,-38.3996761,-6.74743545,0,0,0,0
7102,7177,0.0037,0.0239,0.00456,221,0,0,0,0,1,0,0,-84.0084359,-4.42694013,84.2468856,5.46464119,0,0,0,0
7102,7177,0.0037,0.0239,0.00456,221,0,0,0,0,1,0,0,-84.0084359,-4.42694013,84.2468856,5.46464119,0,0,0,0
7290,7102,0.00551,0.02285,0.00388,149,0,0,0,0,1,0,0,-49.811719,24.8124692,49.9668718,-24.5961197,0,0,0,0
7103,7255,0.00598,0.02614,0.00398,149,0,0,0,0,1,0,0,-25.9708787,-11.5501312,26.0135696,11.2873875,0,0,0,0
7103,7381,0.0191,0.04669,0.00611,250,0,0,0,0,1,0,0,60.6724726,-33.403519,-59.8615711,34.6960222,0,0,0,0
7105,7104,0.00012,0.01194,0,1312,0,0,1,0,1,0,0,-701.935011,-44.2651656,702.445802,95.08893,0,0,0,0
7107,7104,0.00016,0.01012,0,592,0,0,1,0,1,0,0,150,23.2406002,-149.968902,-21.2736838,0,0,0,0
7108,7104,0.00066,0.0454,0,335,0,0,1,0,1,0,0,50.9999997,6.16809344,-50.985317,-5.15809861,0,0,0,0
7109,7104,0.00038,0.03767,0,339,0,0,1,0,1,0,0,50.9999997,9.8118066,-50.9913715,-8.95647234,0,0,0,0
7110,7104,0.00018,0.01895,0,731,0,0,1,0,1,0,0,196,25.1341297,-195.940911,-18.9134503,0,0,0,0
7111,7104,0.0002,0.01942,0,743,0,0,1,0,1,0,0,196,23.3866216,-195.934465,-17.0232468,0,0,0,0
7112,7104,0.00016,0.01175,0,740,0,0,1,0,1,0,0,196,25.1431879,-195.947345,-21.276335,0,0,0,0
7113,7104,0.00031,0.0227,0,748,0,0,1,0,1,0,0,196,18.3896981,-195.898902,-10.9867556,0,0,0,0
7114,7104,0.00018,0.01098,0,752,0,0,1,0,1,0,0,196,22.5179697,-195.940911,-18.9135862,0,0,0,0
7115,7104,0.00016,0.01098,0,744,0,0,1,0,1,0,0,196,24.8897989,-195.947345,-21.2763482,0,0,0,0
7130,7104,5e-05,0.00102,0.07092,2768,0,0,0,0,1,0,0,495.497397,20.2636737,-495.393236,-26.5140385,0,0,0,0
7106,7105,0.00051,0.03345,0,354,0,0,1,0,1,0,0,-225.821832,4.89632504,226.046495,9.83896594,0,0,0,0
7106,7105,0.00051,0.03345,0,354,0,0,1,0,1,0,0,-225.821832,4.89632504,226.046495,9.83896594,0,0,0,0
7105,7187,0.00243,0.02373,0.04566,548,0,0,0,0,1,0,0,198.183861,2.79324081,-197.361967,-0.0498840867,0,0,0,0
7105,7205,0.00202,0.01979,0.03807,548,0,0,0,0,1,0,0,-159.477428,-9.42726172,159.920407,9.32355422,0,0,0,0
7105,7332,0.00074,0.00725,0.01395,548,0,0,0,0,1,0,0,159.967301,28.5706794,-159.79886,-28.5370446,0,0,0,0
7116,7340,0.01409,0.0616,0.00938,149,0,0,0,0,1,0,0,30.2685953,-11.8209736,-30.1346724,11.3734613,0,0,0,0
7116,7364,0.02897,0.06959,0.00944,98,0,0,0,0,1,0,0,-23.4983396,3.16474666,23.6475514,-3.84735325,0,0,0,0
7242,7117,0.00214,0.01492,0.00244,221,0,0,0,0,1,0,0,-74.8136426,-21.8260579,74.930516,22.3686166,0,0,0,0
7242,7117,0.00214,0.01492,0.00244,221,0,0,0,0,1,0,0,-74.8136426,-21.8260579,74.930516,22.3686166,0,0,0,0
7117,7292,0.00208,0.01424,0.00242,250,0,0,0,0,1,0,0,-158.348011,-15.798134,158.817895,18.7424108,0,0,0,0
7117,7292,0.00208,0.01424,0.00242,250,0,0,0,0,1,0,0,-158.348011,-15.798134,158.817895,18.7424108,0,0,0,0
7117,7395,0.00404,0.02761,0.0047,221,0,0,0,0,1,0,0,41.4024946,-18.4754826,-41.3287502,18.4510797,0,0,0,0
7117,7395,0.00404,0.02761,0.0047,221,0,0,0,0,1,0,0,41.4024946,-18.4754826,-41.3287502,18.4510797,0,0,0,0
7177,7118,0.00272,0.01856,0.00316,221,0,0,0,0,1,0,0,71.1854379,9.8497919,-71.0583888,-9.33131374,0,0,0,0
7177,7118,0.00272,0.01856,0.00316,221,0,0,0,0,1,0,0,71.1854379,9.8497919,-71.0583888,-9.33131374,0,0,0,0
7118,7404,0.0055,0.03759,0.0064,221,0,0,0,0,1,0,0,20.9667777,-15.6673725,-20.9330369,15.1916658,0,0,0,0
7144,7119,0.00176,0.01229,0.00201,221,0,0,0,0,1,0,0,72.693153,-2.53778119,-72.6104299,2.88939168,0,0,0,0
7144,7119,0.00176,0.01229,0.00201,221,0,0,0,0,1,0,0,72.693153,-2.53778119,-72.6104299,2.88939168,0,0,0,0
7119,7259,0.01192,0.02865,0.00389,98,0,0,0,0,1,0,0,16.2311918,-46.318359,-15.9777946,46.4858855,0,0,0,0
7119,7318,0.00442,0.01971,0.00289,166.88,0,0,0,0,1,0,0,79.289668,26.4595756,-79.014486,-25.5547015,0,0,0,0
7121,7120,0.0094,0.18529,0,41,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7122,7120,0.00662,0.19298,0,46,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7120,7248,0.00645,0.03687,0.00554,98,0,0,0,0,1,0,0,-15.7907465,-3.69231583,15.8059425,3.16462666,0,0,0,0
7120,7396,0.00289,0.02016,0.0033,221,0,0,0,0,1,0,0,-113.789195,3.2301457,114.12752,-1.23631469,0,0,0,0
7120,7396,0.00289,0.02016,0.0033,221,0,0,0,0,1,0,0,-113.789195,3.2301457,114.12752,-1.23631469,0,0,0,0
7427,7120,0.00159,0.01024,0.00195,221,0,0,0,0,1,0,0,-46.7958042,22.6224603,46.8345678,-22.5889878,0,0,0,0
7427,7120,0.00159,0.01024,0.00195,221,0,0,0,0,1,0,0,-46.7958042,22.6224603,46.8345678,-22.5889878,0,0,0,0
7123,7153,0.0626,0.15302,0.02004,221,0,0,0,0,1,0,0,-29.0275134,8.06846066,29.5361099,-9.12331284,0,0,0,0
7124,7180,0.0069,0.01687,0.00221,98,0,0,0,0,1,0,0,37.7264997,-21.8567331,-37.609761,21.8942957,0,0,0,0
7126,7125,0.00011,0.01326,0,1358,0,0,1,0,1,0,0,-680.985404,-50.6385939,681.431354,104.395881,0,0,0,0
7126,7125,0.00011,0.01326,0,1358,0,0,1,0,1,0,0,-680.985404,-50.6385939,681.431354,104.395881,0,0,0,0
7125,7331,0.00057,0.00696,0.46259,2020,0,0,0,0,1,0,0,-27.2975841,-25.5011906,27.30122,-28.6842895,0,0,0,0
7346,7125,6e-05,0.00128,0.11073,4352,0,0,0,0,1,0,0,1336.49409,190.09271,-1335.56512,-183.290572,0,0,0,0
7127,7126,0.00019,0.01178,0,512.3,0,0,1,0,1,0,0,-388.099389,-2.81794381,388.349069,18.2981349,0,0,0,0
7127,7126,0.00019,0.01178,0,512.3,0,0,1,0,1,0,0,-388.099389,-2.81794381,388.349069,18.2981349,0,0,0,0
7127,7126,0.00019,0.01178,0,512.3,0,0,1,0,1,0,0,-388.099389,-2.81794381,388.349069,18.2981349,0,0,0,0
7127,7126,0.00019,0.01178,0,512.3,0,0,1,0,1,0,0,-388.099389,-2.81794381,388.349069,18.2981349,0,0,0,0
7126,7305,0.00691,0.04934,0.08995,443,0,0,0,0,1,0,0,-164.72409,2.02845623,166.357311,-0.809579847,0,0,0,0
7126,7332,0.00592,0.04228,0.07708,443,0,0,0,0,1,0,0,-107.206355,6.34963403,107.803882,-10.9688409,0,0,0,0
7126,7423,0.00612,0.04375,0.07976,443,0,0,0,0,1,0,0,-147.262599,4.13194415,148.420522,-5.0845596,0,0,0,0
7391,7128,0.00567,0.03872,0.00659,221,0,0,0,0,1,0,0,32.161428,15.6477759,-32.0969337,-15.950101,0,0,0,0
7277,7129,0.0122,0.07328,0.00994,98,0,0,0,0,1,0,0,-52.6725237,22.7387413,53.0071824,-21.9214737,0,0,0,0
7303,7129,0.02396,0.05755,0.00781,98,0,0,0,0,1,0,0,-16.5073182,-6.95785832,16.5715148,6.18859029,0,0,0,0
7131,7130,0.0003,0.01434,0,1373,0,0,1,0,1,0,0,-628.314616,-37.6985968,629.339433,86.6848589,0,0,0,0
7133,7130,0.00046,0.05358,0,295,0,0,1,0,1,0,0,16.2999998,5.98732996,-16.2988321,-5.85132413,0,0,0,0
7134,7130,0.0002,0.01347,0,776,0,0,1,0,1,0,0,206.55,18.3522966,-206.47752,-13.4708257,0,0,0,0
7135,7130,0.00024,0.01692,0,767,0,0,1,0,1,0,0,206.55,17.3501827,-206.463149,-11.2272323,0,0,0,0
7136,7130,0.00025,0.0186,0,768,0,0,1,0,1,0,0,206.55,17.507617,-206.459554,-10.7785024,0,0,0,0
7137,7130,0.00043,0.01928,0,781,0,0,1,0,1,0,0,206.55,13.2287462,-206.394811,-6.27052546,0,0,0,0
7138,7130,0.0001,0.00697,0,1053,0,0,1,0,1,0,0,380.699999,35.5279372,-380.576788,-26.9401536,0,0,0,0
7139,7130,0.001,0.0466,0,357,0,0,1,0,1,0,0,58.9999997,4.0695421,-58.9705033,-2.69501076,0,0,0,0
7140,7130,0.00043,0.03937,0,360,0,0,1,0,1,0,0,58.9999997,7.4363554,-58.9871928,-6.26377256,0,0,0,0
7141,7130,0.00037,0.02584,0,368,0,0,1,0,1,0,0,58.9999997,8.05179788,-58.9889361,-7.27913544,0,0,0,0
7142,7130,0.00045,0.03413,0,363,0,0,1,0,1,0,0,58.9999997,7.00105815,-58.9866103,-5.98554611,0,0,0,0
7263,7130,0.00015,0.00182,0.1209,2020,0,0,0,0,1,0,0,-333.625616,-2.37548363,333.767068,-10.1865041,0,0,0,0
7132,7131,0.00109,0.03352,0,446,0,0,1,0,1,0,0,-192.79871,-13.4214817,193.154923,24.3758635,0,0,0,0
7132,7131,0.00109,0.03352,0,446,0,0,1,0,1,0,0,-192.79871,-13.4214817,193.154923,24.3758635,0,0,0,0
7131,7160,0.00484,0.04731,0.09103,548,0,0,0,0,1,0,0,160.497762,-5.60043266,-159.422795,5.59665922,0,0,0,0
7131,7278,0.0023,0.01644,0.02997,443,0,0,0,0,1,0,0,69.3211358,1.31230498,-69.2256564,-4.09969957,0,0,0,0
7131,7401,0.00248,0.01771,0.03228,443,0,0,0,0,1,0,0,12.1858719,-6.76500247,-12.1821847,3.0456115,0,0,0,0
7132,7283,0.00306,0.0198,0.00378,221,0,0,0,0,1,0,0,-6.48655211,18.3003873,6.49685792,-18.6644262,0,0,0,0
7419,7132,0.00182,0.01246,0.00212,221,0,0,0,0,1,0,0,-106.26399,5.01733431,106.444657,-4.02247467,0,0,0,0
7419,7132,0.00182,0.01246,0.00212,221,0,0,0,0,1,0,0,-106.26399,5.01733431,106.444657,-4.02247467,0,0,0,0
7419,7132,0.00182,0.01246,0.00212,221,0,0,0,0,1,0,0,-106.26399,5.01733431,106.444657,-4.02247467,0,0,0,0
7143,7173,0.00756,0.0432,0.00649,98,0,0,0,0,1,0,0,-20.6961809,46.2227855,20.8692773,-45.9584672,0,0,0,0
7234,7143,0.00693,0.04159,0.00564,98,0,0,0,0,1,0,0,6.36419493,-3.47736236,-6.36110874,2.8561569,0,0,0,0
7143,7238,0.03371,0.14747,0.02246,149,0,0,0,0,1,0,0,-57.981968,0.043318415,58.9808588,1.72981291,0,0,0,0
7300,7143,0.00916,0.05231,0.00786,245,0,0,0,0,1,0,0,-24.6805446,67.4712914,25.0792576,-66.1122608,0,0,0,0
7144,7272,0.00479,0.03337,0.00546,221,0,0,0,0,1,0,0,56.5181415,-2.54152799,-56.3819865,2.87650989,0,0,0,0
7144,7272,0.00479,0.03337,0.00546,221,0,0,0,0,1,0,0,56.5181415,-2.54152799,-56.3819865,2.87650989,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.748344,4.57506322,-122.41403,-2.61920561,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.748344,4.57506322,-122.41403,-2.61920561,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.748344,4.57506322,-122.41403,-2.61920561,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.748344,4.57506322,-122.41403,-2.61920561,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.748344,4.57506322,-122.41403,-2.61920561,0,0,0,0
7333,7144,0.00251,0.01716,0.00292,221,0,0,0,0,1,0,0,122.748344,4.57506322,-122.41403,-2.61920561,0,0,0,0
7146,7145,0.00456,0.21285,0,25,0,0,1,0,1,0,0,10.1999998,-1.12999944,-10.1960168,1.31591846,0,0,0,0
7145,7234,0.0104,0.06243,0.00847,98,0,0,0,0,1,0,0,0.62197662,61.7678358,-0.288556145,-60.7587775,0,0,0,0
7145,7243,0.01348,0.05591,0.00949,221,0,0,0,0,1,0,0,-81.7201165,91.0047492,83.3984179,-85.1558903,0,0,0,0
7381,7145,0.00645,0.03876,0.00526,221,0,0,0,0,1,0,0,56.0716532,-106.08942,-55.2557299,110.376269,0,0,0,0
7145,7404,0.01139,0.06841,0.00928,221,0,0,0,0,1,0,0,2.76988655,75.0014274,-2.23169313,-72.8446302,0,0,0,0
7336,7147,0.00171,0.01165,0.00198,221,0,0,0,0,1,0,0,133.936817,-41.8494502,-133.64212,43.6305281,0,0,0,0
7336,7147,0.00171,0.01165,0.00198,221,0,0,0,0,1,0,0,133.936817,-41.8494502,-133.64212,43.6305281,0,0,0,0
7336,7147,0.00171,0.01165,0.00198,221,0,0,0,0,1,0,0,133.936817,-41.8494502,-133.64212,43.6305281,0,0,0,0
7336,7147,0.00171,0.01165,0.00198,221,0,0,0,0,1,0,0,133.936817,-41.8494502,-133.64212,43.6305281,0,0,0,0
7386,7147,0.00225,0.01539,0.00262,221,0,0,0,0,1,0,0,-116.055508,-51.0910832,116.376466,52.9885983,0,0,0,0
7386,7147,0.00225,0.01539,0.00262,221,0,0,0,0,1,0,0,-116.055508,-51.0910832,116.376466,52.9885983,0,0,0,0
7178,7148,0.00225,0.01565,0.00256,221,0,0,0,0,1,0,0,-46.7241856,-15.3524459,46.7732476,15.4093436,0,0,0,0
7178,7148,0.00225,0.01565,0.00256,221,0,0,0,0,1,0,0,-46.7241856,-15.3524459,46.7732476,15.4093436,0,0,0,0
7148,7245,0.00801,0.04577,0.00688,98,0,0,0,0,1,0,0,31.2549932,-28.1587517,-31.1293066,28.1032121,0,0,0,0
7148,7298,0.00778,0.03402,0.00518,149,0,0,0,0,1,0,0,-15.5079239,-2.13793765,15.5249552,1.63428578,0,0,0,0
7148,7365,0.0043,0.02938,0.005,221,0,0,0,0,1,0,0,-84.3767822,-8.68599895,84.6542629,10.0215989,0,0,0,0
7148,7365,0.0043,0.02938,0.005,221,0,0,0,0,1,0,0,-84.3767822,-8.68599895,84.6542629,10.0215989,0,0,0,0
7149,7408,0.0135,0.0771,0.01159,98,0,0,0,0,1,0,0,-37.2236266,6.10918821,37.3922512,-6.47462215,0,0,0,0
7151,7150,0.00105,0.04281,0,151.8,0,0,1,0,1,0,0,-101.14729,-3.89159652,101.239706,7.65954835,0,0,0,0
7150,7390,0.00103,0.01076,0.03665,750,0,0,0,0,1,0,0,-207.92903,58.8619882,208.341994,-58.8249094,0,0,0,0
7150,7390,0.00103,0.01076,0.03665,750,0,0,0,0,1,0,0,-207.92903,58.8619882,208.341994,-58.8249094,0,0,0,0
7150,7420,0.0052,0.03715,0.06773,443,0,0,0,0,1,0,0,-83.7417004,52.4331341,84.1942941,-57.0237755,0,0,0,0
8004,7150,0.01032,0.1009,0.19415,647,0,0,0,0,1,0,0,-384.310427,98.5436222,398.360054,16.0590639,0,0,0,0
7151,7254,0.00477,0.03078,0.00587,221,0,0,0,0,1,0,0,57.0972895,-8.58840348,-56.9609175,8.78508853,0,0,0,0
7330,7152,0.00193,0.01249,0.00238,221,0,0,0,0,1,0,0,-97.9018454,-0.781436421,98.0664818,1.5789669,0,0,0,0
7330,7152,0.00193,0.01249,0.00238,221,0,0,0,0,1,0,0,-97.9018454,-0.781436421,98.0664818,1.5789669,0,0,0,0
7152,7399,0.00147,0.0095,0.00181,221,0,0,0,0,1,0,0,-99.8614818,-2.0889669,99.9915228,2.72494124,0,0,0,0
7152,7399,0.00147,0.0095,0.00181,221,0,0,0,0,1,0,0,-99.8614818,-2.0889669,99.9915228,2.72494124,0,0,0,0
7154,7157,0.00654,0.04553,0.00744,221,0,0,0,0,1,0,0,-79.6370114,30.073421,80.0533575,-28.0188474,0,0,0,0
7154,7157,0.00654,0.04553,0.00744,221,0,0,0,0,1,0,0,-79.6370114,30.073421,80.0533575,-28.0188474,0,0,0,0
7300,7154,0.00482,0.02753,0.00414,221,0,0,0,0,1,0,0,-58.7625359,117.710085,59.4598438,-114.212289,0,0,0,0
7154,7411,0.00439,0.02634,0.00357,98,0,0,0,0,1,0,0,41.214179,37.4654472,-41.0943687,-37.1502418,0,0,0,0
7155,7258,0.00356,0.02032,0.00305,98,0,0,0,0,1,0,0,-40.1972447,-27.7181392,40.2733711,27.8117875,0,0,0,0
7155,7316,0.00716,0.03193,0.00468,149,0,0,0,0,1,0,0,-38.2127553,5.49813922,38.3090378,-5.5889526,0,0,0,0
7157,7156,0.00036,0.02246,0,424,0,0,1,0,1,0,0,-259.457062,-3.56506942,259.672269,16.9915646,0,0,0,0
7157,7156,0.00036,0.02246,0,424,0,0,1,0,1,0,0,-259.457062,-3.56506942,259.672269,16.9915646,0,0,0,0
7157,7156,0.00036,0.02246,0,424,0,0,1,0,1,0,0,-259.457062,-3.56506942,259.672269,16.9915646,0,0,0,0
7176,7156,0.00094,0.00975,0.03322,750,0,0,0,0,1,0,0,121.541508,32.458927,-121.410159,-34.8743985,0,0,0,0
7156,7367,0.00253,0.0263,0.0896,750,0,0,0,0,1,0,0,-367.707182,4.18991728,370.728849,16.9723113,0,0,0,0
7156,7367,0.00253,0.0263,0.0896,750,0,0,0,0,1,0,0,-367.707182,4.18991728,370.728849,16.9723113,0,0,0,0
7157,7295,0.00326,0.02272,0.00371,221,0,0,0,0,1,0,0,99.6216493,23.0659403,-99.3187165,-21.3694905,0,0,0,0
7157,7295,0.00326,0.02272,0.00371,221,0,0,0,0,1,0,0,99.6216493,23.0659403,-99.3187165,-21.3694905,0,0,0,0
7173,7158,0.00459,0.01903,0.00323,149,0,0,0,0,1,0,0,-78.1194497,17.6598522,78.3877487,-16.902393,0,0,0,0
7158,7291,0.00974,0.0426,0.00649,149,0,0,0,0,1,0,0,62.1036627,-0.689023315,-61.7618547,1.47431752,0,0,0,0
7158,7394,0.00264,0.01704,0.00325,221,0,0,0,0,1,0,0,-109.430706,-2.30429184,109.718461,3.80331267,0,0,0,0
7158,7394,0.00264,0.01704,0.00325,221,0,0,0,0,1,0,0,-109.430706,-2.30429184,109.718461,3.80331267,0,0,0,0
7160,7159,0.0001,0.00504,0,1310,0,0,1,0,1,0,0,-891.669645,-114.836237,892.372721,150.271248,0,0,0,0
7162,7159,0.00022,0.01603,0,491,0,0,1,0,1,0,0,110.6,33.3158673,-110.575032,-31.4966123,0,0,0,0
7163,7159,0.00034,0.02489,0,498,0,0,1,0,1,0,0,110.6,23.0859229,-110.563103,-20.384897,0,0,0,0
7164,7159,0.00017,0.01804,0,498,0,0,1,0,1,0,0,110.6,42.9071187,-110.579728,-40.7559684,0,0,0,0
7165,7159,0.00017,0.01624,0,512,0,0,1,0,1,0,0,110.6,42.6925202,-110.579728,-40.7560076,0,0,0,0
7166,7159,0.00043,0.0291,0,507,0,0,1,0,1,0,0,110.6,19.2395578,-110.553919,-16.1210649,0,0,0,0
7167,7159,0.0005,0.03535,0,500,0,0,1,0,1,0,0,110.6,17.6332156,-110.546715,-13.8659505,0,0,0,0
7168,7159,0.00025,0.02347,0,418,0,0,1,0,1,0,0,87.7199997,29.4203236,-87.7018419,-27.7156655,0,0,0,0
7169,7159,0.00016,0.01916,0,416,0,0,1,0,1,0,0,87.719999,44.1720554,-87.7069381,-42.6080149,0,0,0,0
7170,7159,0.00016,0.01242,0,1042,0,0,1,0,1,0,0,350.869999,56.6466312,-350.698472,-43.331818,0,0,0,0
7159,7175,8e-05,0.00168,0.11713,3146,0,0,0,0,1,0,0,1338.18611,78.716308,-1336.95113,-66.3977128,0,0,0,0
7199,7159,0.00019,0.0023,0.15283,2020,0,0,0,0,1,0,0,-156.634456,-50.0250545,156.677331,32.7622255,0,0,0,0
7159,7227,0.00013,0.00271,0.18901,3146,0,0,0,0,1,0,0,-1197.73068,15.2862179,1199.33259,-3.93223664,0,0,0,0
7161,7160,0.00037,0.02002,0,418,0,0,1,0,1,0,0,-303.140777,-15.5427269,303.440368,31.7530012,0,0,0,0
7161,7160,0.00037,0.02002,0,418,0,0,1,0,1,0,0,-303.140777,-15.5427269,303.440368,31.7530012,0,0,0,0
7161,7160,0.00037,0.02002,0,418,0,0,1,0,1,0,0,-303.140777,-15.5427269,303.440368,31.7530012,0,0,0,0
7187,7160,0.00262,0.02562,0.04929,548,0,0,0,0,1,0,0,117.859401,-8.97497612,-117.54258,6.40113056,0,0,0,0
7161,7292,0.00143,0.00999,0.00163,331.65,0,0,1,0,1,0,0,192.970583,1.91454516,-192.502565,1.17001385,0,0,0,0
7161,7292,0.00143,0.00999,0.00163,300,0,0,0,0,1,0,0,192.970583,1.91454516,-192.502565,1.17001385,0,0,0,0
7161,7292,0.00143,0.00999,0.00163,300,0,0,0,0,1,0,0,192.970583,1.91454516,-192.502565,1.17001385,0,0,0,0
7161,7292,0.00143,0.00999,0.00163,300,0,0,0,0,1,0,0,192.970583,1.91454516,-192.502565,1.17001385,0,0,0,0
7172,7171,0.00027,0.01742,0,352,0,0,1,0,1,0,0,-221.794119,36.4999726,221.910613,-28.9840008,0,0,0,0
7171,7252,0.00752,0.05372,0.09795,443,0,0,0,0,1,0,0,-74.184178,7.54484228,74.5520296,-16.2793748,0,0,0,0
7232,7172,0.00301,0.02095,0.00342,221,0,0,0,0,1,0,0,-65.2026945,31.6931141,65.3370597,-31.1599863,0,0,0,0
7232,7172,0.00301,0.02095,0.00342,221,0,0,0,0,1,0,0,-65.2026945,31.6931141,65.3370597,-31.1599863,0,0,0,0
7173,7387,0.00415,0.02368,0.00356,102.9,0,0,0,0,1,0,0,-55.2898275,-3.59138503,55.405756,3.86069211,0,0,0,0
7174,7231,0.00209,0.01426,0.00243,331.5,0,0,0,0,1,0,0,-133.578614,-25.0556332,133.923834,27.1378363,0,0,0,0
7174,7231,0.00209,0.01426,0.00243,331.5,0,0,0,0,1,0,0,-133.578614,-25.0556332,133.923834,27.1378363,0,0,0,0
7174,7257,0.00838,0.05031,0.00683,98,0,0,0,0,1,0,0,25.0284795,0.789738457,-24.9814163,-1.26889466,0,0,0,0
7301,7174,0.00178,0.01152,0.0022,221,0,0,0,0,1,0,0,-117.235883,-12.8042865,117.458749,14.0015279,0,0,0,0
7176,7175,0.00019,0.01242,0,1292,0,0,1,0,1,0,0,-357.328928,-61.9530348,357.547814,76.2612966,0,0,0,0
7176,7175,0.00019,0.01242,0,1292,0,0,1,0,1,0,0,-357.328928,-61.9530348,357.547814,76.2612966,0,0,0,0
7175,7389,0.00056,0.00684,0.45463,2020,0,0,0,0,1,0,0,621.8555,-86.1248805,-619.971702,56.3255412,0,0,0,0
7177,7176,0.00105,0.0449,0,439,0,0,1,0,1,0,0,-188.162807,-27.5254822,188.506005,42.2012749,0,0,0,0
7177,7176,0.00105,0.0449,0,439,0,0,1,0,1,0,0,-188.162807,-27.5254822,188.506005,42.2012749,0,0,0,0
7177,7176,0.00105,0.0449,0,439,0,0,1,0,1,0,0,-188.162807,-27.5254822,188.506005,42.2012749,0,0,0,0
7176,7200,0.0019,0.01359,0.02477,443,0,0,0,0,1,0,0,87.7840692,-39.9390577,-87.6311203,38.1961489,0,0,0,0
7176,7409,0.00513,0.03666,0.06684,443,0,0,0,0,1,0,0,-60.1857349,4.7823757,60.3518253,-11.2273122,0,0,0,0
7319,7177,0.00247,0.01686,0.00287,221,0,0,0,0,1,0,0,-20.9867137,3.75807584,20.9968865,-4.00620983,0,0,0,0
7319,7177,0.00247,0.01686,0.00287,221,0,0,0,0,1,0,0,-20.9867137,3.75807584,20.9968865,-4.00620983,0,0,0,0
7295,7178,0.00541,0.02409,0.00353,149,0,0,0,0,1,0,0,44.9014981,-5.00671145,-44.8020818,5.0580911,0,0,0,0
7178,7404,0.00777,0.01898,0.00249,98,0,0,0,0,1,0,0,15.7604531,-9.0631993,-15.7374335,8.84359259,0,0,0,0
7179,7244,0.00945,0.04213,0.00618,149,0,0,0,0,1,0,0,-34.1298801,6.00849749,34.2318951,-6.24405081,0,0,0,0
7179,7257,0.01429,0.0593,0.01006,149,0,0,0,0,1,0,0,-26.2615688,9.20325617,26.3620492,-9.90749999,0,0,0,0
7179,7336,0.00994,0.04121,0.00699,149,0,0,0,0,1,0,0,2.10144887,-31.7317537,-2.01359859,31.3066458,0,0,0,0
7216,7180,0.00437,0.01069,0.0014,98,0,0,0,0,1,0,0,-11.7312057,-23.5356744,11.7581279,23.4447903,0,0,0,0
7180,7298,0.00299,0.02086,0.00341,221,0,0,0,0,1,0,0,56.7662274,3.21222164,-56.680092,-2.99330063,0,0,0,0
7180,7298,0.00299,0.02086,0.00341,221,0,0,0,0,1,0,0,56.7662274,3.21222164,-56.680092,-2.99330063,0,0,0,0
7388,7180,0.00328,0.02121,0.00405,221,0,0,0,0,1,0,0,-64.9770214,35.6136138,65.136394,-35.0398635,0,0,0,0
7388,7180,0.00328,0.02121,0.00405,221,0,0,0,0,1,0,0,-64.9770214,35.6136138,65.136394,-35.0398635,0,0,0,0
7180,7399,0.00226,0.01457,0.00278,250,0,0,0,0,1,0,0,-154.701805,-3.79690113,155.183876,6.59150115,0,0,0,0
7180,7399,0.00226,0.01457,0.00278,250,0,0,0,0,1,0,0,-154.701805,-3.79690113,155.183876,6.59150115,0,0,0,0
7242,7181,0.00194,0.01355,0.00221,221,0,0,0,0,1,0,0,77.8261931,6.00243221,-77.7197732,-5.50416249,0,0,0,0
7385,7181,0.01045,0.02553,0.00334,98,0,0,0,0,1,0,0,12.3835871,15.2674185,-12.346893,-15.5490619,0,0,0,0
7182,7237,0.01327,0.07579,0.01139,98,0,0,0,0,1,0,0,-40.5112809,7.57322737,40.7153358,-7.67285297,0,0,0,0
7183,7417,0.00881,0.02153,0.00282,250,0,0,0,0,1,0,0,-47.8276535,161.08396,49.887484,-156.382914,0,0,0,0
7185,7184,0.00074,0.0321,0,210,0,0,1,0,1,0,0,-131.227183,-22.8130058,131.342403,27.8110864,0,0,0,0
7185,7184,0.00074,0.0321,0,210,0,0,1,0,1,0,0,-131.227183,-22.8130058,131.342403,27.8110864,0,0,0,0
7185,7184,0.00074,0.0321,0,210,0,0,1,0,1,0,0,-131.227183,-22.8130058,131.342403,27.8110864,0,0,0,0
7347,7184,0.00047,0.00492,0.01676,750,0,0,0,0,1,0,0,208.143256,27.0711829,-207.964876,-27.1479068,0,0,0,0
7347,7184,0.00047,0.00492,0.01676,750,0,0,0,0,1,0,0,208.143256,27.0711829,-207.964876,-27.1479068,0,0,0,0
7347,7184,0.00047,0.00492,0.01676,750,0,0,0,0,1,0,0,208.143256,27.0711829,-207.964876,-27.1479068,0,0,0,0
7383,7185,0.00607,0.04227,0.00691,221,0,0,0,0,1,0,0,-111.696944,-6.34250081,112.375774,10.2895086,0,0,0,0
7383,7185,0.00607,0.04227,0.00691,221,0,0,0,0,1,0,0,-111.696944,-6.34250081,112.375774,10.2895086,0,0,0,0
7187,7186,0.00014,0.00907,0,1600,0,0,1,0,1,0,0,-788.406353,-95.8224217,789.173017,145.491289,0,0,0,0
7187,7186,0.00014,0.00907,0,1600,0,0,1,0,1,0,0,-788.406353,-95.8224217,789.173017,145.491289,0,0,0,0
7189,7186,0.00062,0.04222,0,264,0,0,1,0,1,0,0,6.89999978,3.5096518,-6.89968463,-3.48819123,0,0,0,0
7190,7186,0.00046,0.05343,0,337,0,0,1,0,1,0,0,47.9999997,20.655928,-47.9895129,-19.4378633,0,0,0,0
7191,7186,0.00053,0.03094,0,258,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7192,7186,0.0005,0.03659,0,312,0,0,1,0,1,0,0,34.9999996,17.7156085,-34.9935289,-17.2420788,0,0,0,0
7193,7186,0.00046,0.02713,0,256,0,0,1,0,1,0,0,7.49999978,3.8196734,-7.49972317,-3.80335956,0,0,0,0
7194,7186,0.0002,0.01508,0,861,0,0,1,0,1,0,0,230.95,51.8188321,-230.855955,-44.7278804,0,0,0,0
7195,7186,0.00029,0.01748,0,863,0,0,1,0,1,0,0,230.95,38.9186547,-230.816266,-30.8577332,0,0,0,0
7196,7186,0.00013,0.0094,0,866,0,0,1,0,1,0,0,230.95,73.4327443,-230.885835,-68.7931724,0,0,0,0
7197,7186,8e-05,0.00604,0,867,0,0,1,0,1,0,0,230.949999,114.931691,-230.905261,-111.553955,0,0,0,0
7186,7341,0.00031,0.00639,0.44587,2768,0,0,0,0,1,0,0,-76.8617049,27.5176268,76.8848902,-79.3293122,0,0,0,0
7346,7186,0.00026,0.00532,0.37115,2768,0,0,0,0,1,0,0,481.149357,-14.6475279,-480.638562,-18.5959716,0,0,0,0
7188,7187,0.00025,0.01839,0,600,0,0,1,0,1,0,0,-471.143785,-14.1174418,471.632004,50.0308347,0,0,0,0
7188,7187,0.00025,0.01839,0,600,0,0,1,0,1,0,0,-471.143785,-14.1174418,471.632004,50.0308347,0,0,0,0
7188,7187,0.00027,0.01839,0,600,0,0,1,0,1,0,0,-471.151614,-13.6049356,471.678874,49.5172243,0,0,0,0
7188,7187,0.00027,0.01839,0,600,0,0,1,0,1,0,0,-471.151614,-13.6049356,471.678874,49.5172243,0,0,0,0
7187,7401,0.00192,0.01878,0.03613,647,0,0,0,0,1,0,0,-230.306483,1.57358556,231.190847,2.89854811,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,153.526746,7.54077124,-153.314904,-6.19074864,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,250,0,0,0,0,1,0,0,153.526746,7.54077124,-153.314904,-6.19074864,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,153.526746,7.54077124,-153.314904,-6.19074864,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,153.526746,7.54077124,-153.314904,-6.19074864,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,153.526746,7.54077124,-153.314904,-6.19074864,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,153.526746,7.54077124,-153.314904,-6.19074864,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,153.526746,7.54077124,-153.314904,-6.19074864,0,0,0,0
7188,7255,0.00102,0.00714,0.00117,300,0,0,0,0,1,0,0,153.526746,7.54077124,-153.314904,-6.19074864,0,0,0,0
7198,7201,0.00328,0.02241,0.00381,221,0,0,0,0,1,0,0,-59.0781665,100.312982,59.4505521,-98.2173469,0,0,0,0
7198,7201,0.00328,0.02241,0.00381,221,0,0,0,0,1,0,0,-59.0781665,100.312982,59.4505521,-98.2173469,0,0,0,0
7198,7225,0.01119,0.07798,0.01275,221,0,0,0,0,1,0,0,32.0363329,51.1959815,-31.6882303,-50.2423305,0,0,0,0
7200,7199,0.0002,0.01412,0,1344,0,0,1,0,1,0,0,-538.243818,-21.6954812,538.74894,57.3570997,0,0,0,0
7199,7331,0.0004,0.00819,0.57112,3146,0,0,0,0,1,0,0,-867.579574,-25.8918531,870.17022,12.2682205,0,0,0,0
7201,7200,0.0006,0.03834,0,320.4,0,0,1,0,1,0,0,-171.65404,18.3772569,171.808568,-8.50293248,0,0,0,0
7201,7200,0.0006,0.03834,0,320.4,0,0,1,0,1,0,0,-171.65404,18.3772569,171.808568,-8.50293248,0,0,0,0
7201,7200,0.0006,0.03834,0,320.4,0,0,1,0,1,0,0,-171.65404,18.3772569,171.808568,-8.50293248,0,0,0,0
7420,7200,0.00231,0.02255,0.04338,548,0,0,0,0,1,0,0,-110.201307,-11.550865,110.449234,9.00812975,0,0,0,0
7203,7247,0.00676,0.03864,0.00581,98,0,0,0,0,1,0,0,29.5696829,-3.68952898,-29.5164385,3.34092801,0,0,0,0
7203,7313,0.018,0.078,0.012,150,0,0,0,0,1,0,0,-27.5558457,-1.15220962,27.6774317,0.323061549,0,0,0,0
7393,7203,0.03637,0.08891,0.01164,98,0,0,0,0,1,0,0,2.61883594,5.53082618,-2.60437918,-6.81186231,0,0,0,0
7426,7203,0.03596,0.08792,0.01151,221,0,0,0,0,1,0,0,20.1002895,-6.7854454,-19.959458,5.83360091,0,0,0,0
7205,7204,0.00014,0.01015,0,1324,0,0,1,0,1,0,0,-557.886331,-31.6911252,558.259221,58.7256624,0,0,0,0
7207,7204,0.00039,0.02463,0,243,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7208,7204,0.00013,0.00923,0,1265,0,0,1,0,1,0,0,229.500001,8.10088328,-229.442135,-3.99240327,0,0,0,0
7209,7204,7e-05,0.00639,0,1260,0,0,1,0,1,0,0,229.500001,10.2599012,-229.468812,-7.41280052,0,0,0,0
7210,7204,0.00047,0.02188,0,664,0,0,1,0,1,0,0,178.5,6.99005411,-178.373591,-1.10532118,0,0,0,0
7211,7204,0.00025,0.01573,0,656,0,0,1,0,1,0,0,178.5,6.31056461,-178.43271,-2.07668854,0,0,0,0
7212,7204,0.00039,0.02557,0,669,0,0,1,0,1,0,0,178.5,8.21065595,-178.39508,-1.33170317,0,0,0,0
7263,7204,0.00018,0.00218,0.14491,2020,0,0,0,0,1,0,0,-235.473617,-45.2031615,235.560205,29.1263426,0,0,0,0
7204,7428,0.00115,0.01399,0.92975,2020,0,0,0,0,1,0,0,76.8725437,-45.5074445,-76.8142247,-63.5749901,0,0,0,0
7206,7205,0.00229,0.09203,0,181,0,0,1,0,1,0,0,-78.6137539,6.22966843,78.7348868,-1.36160762,0,0,0,0
7282,7205,0.00079,0.00822,0.02799,750,0,0,0,0,1,0,0,-165.406093,-27.0300177,165.595937,25.7338299,0,0,0,0
7206,7294,0.0068,0.039,0.0058,100,0,0,0,0,1,0,0,57.0186088,-22.798535,-56.801397,23.3594379,0,0,0,0
7213,7273,0.01615,0.03947,0.00517,109.76,0,0,0,0,1,0,0,-24.6245581,-53.1717678,25.1033602,53.7356766,0,0,0,0
7293,7213,0.0088,0.03851,0.00586,149,0,0,0,0,1,0,0,27.7954016,-19.0614579,-27.7085256,18.772016,0,0,0,0
7213,7363,0.00686,0.03916,0.00588,98,0,0,0,0,1,0,0,-16.1669163,14.9897518,16.1965844,-15.492292,0,0,0,0
7214,7257,0.00967,0.04229,0.00644,149,0,0,0,0,1,0,0,-50.0618719,13.3925188,50.2958109,-13.0864361,0,0,0,0
7214,7297,0.00755,0.03365,0.00493,149,0,0,0,0,1,0,0,52.8303484,-6.40658311,-52.6386597,6.71254839,0,0,0,0
7345,7214,0.00276,0.01888,0.00321,221,0,0,0,0,1,0,0,43.3814708,15.3763223,-43.3292383,-15.3779679,0,0,0,0
7345,7214,0.00276,0.01888,0.00321,221,0,0,0,0,1,0,0,43.3814708,15.3763223,-43.3292383,-15.3779679,0,0,0,0
7411,7215,0.00253,0.01729,0.00294,221,0,0,0,0,1,0,0,-18.7163916,35.7184189,18.7534216,-35.7926808,0,0,0,0
7215,7431,0.00465,0.02075,0.00304,149,0,0,0,0,1,0,0,-68.7084056,-4.13829808,68.9072539,4.6876585,0,0,0,0
7216,7382,0.00725,0.03234,0.00474,149,0,0,0,0,1,0,0,-43.9996196,13.4685499,44.1375712,-13.3818963,0,0,0,0
7216,7386,0.00794,0.04769,0.00647,98,0,0,0,0,1,0,0,7.15380418,-11.5587409,-7.14124864,10.9086399,0,0,0,0
7249,7217,0.00192,0.01152,0.00156,98,0,0,0,0,1,0,0,16.3494738,-32.3187215,-16.3270221,32.2786467,0,0,0,0
7217,7276,0.01308,0.03197,0.00419,150,0,0,0,0,1,0,0,-0.839677082,-73.2109838,1.45957807,74.245318,0,0,0,0
7421,7218,0.00797,0.03307,0.00561,149,0,0,0,0,1,0,0,62.6321796,-4.27168884,-62.3505858,4.81670744,0,0,0,0
7218,8009,0.02277,0.05567,0.00729,98,0,0,0,0,1,0,0,14.2405858,-18.4467074,-14.1319846,17.8996503,0,0,0,0
7230,7219,0.00954,0.04175,0.00636,149,0,0,0,0,1,0,0,-70.6695305,36.280553,71.1912685,-34.729128,0,0,0,0
7219,7237,0.01747,0.07641,0.01164,149,0,0,0,0,1,0,0,50.6929106,9.87695842,-50.2830334,-9.39546526,0,0,0,0
7413,7219,0.0058,0.03963,0.00674,221,0,0,0,0,1,0,0,61.7675877,-11.645508,-61.5670895,12.2460848,0,0,0,0
7413,7219,0.0058,0.03963,0.00674,221,0,0,0,0,1,0,0,61.7675877,-11.645508,-61.5670895,12.2460848,0,0,0,0
7221,7220,0.00146,0.00997,0.0017,221,0,0,0,0,1,0,0,49.3831666,-20.8269861,-49.345796,20.8914364,0,0,0,0
7221,7220,0.00146,0.00997,0.0017,221,0,0,0,0,1,0,0,49.3831666,-20.8269861,-49.345796,20.8914364,0,0,0,0
7220,7396,0.00651,0.04448,0.00757,221,0,0,0,0,1,0,0,-5.38164816,12.4088551,5.39287158,-13.1785319,0,0,0,0
7221,7296,0.00652,0.02849,0.00434,250,0,0,0,0,1,0,0,100.963167,4.68694844,-100.368697,-2.57240512,0,0,0,0
7222,7338,0.00615,0.01503,0.00197,98,0,0,0,0,1,0,0,9.71725855,-8.23571405,-9.70843782,8.03676649,0,0,0,0
7222,7362,0.01114,0.04873,0.00742,149,0,0,0,0,1,0,0,68.4193524,-9.39192672,-67.9451682,10.6381128,0,0,0,0
7292,7223,0.002,0.01393,0.00228,221,0,0,0,0,1,0,0,130.315687,13.7642623,-130.012321,-11.9084841,0,0,0,0
7292,7223,0.002,0.01393,0.00228,221,0,0,0,0,1,0,0,130.315687,13.7642623,-130.012321,-11.9084841,0,0,0,0
7223,7404,0.0068,0.02978,0.00454,221,0,0,0,0,1,0,0,104.838391,2.97810044,-104.172536,-0.568665682,0,0,0,0
7223,7425,0.00566,0.03229,0.00485,221,0,0,0,0,1,0,0,105.566251,6.77886784,-105.002332,-4.10290838,0,0,0,0
7224,7248,0.00705,0.04027,0.00605,98,0,0,0,0,1,0,0,28.4152775,5.52270821,-28.3622989,-5.89520355,0,0,0,0
7384,7224,0.00429,0.01049,0.00137,98,0,0,0,0,1,0,0,22.7744222,-31.7665612,-22.7158516,31.7566364,0,0,0,0
7224,7417,0.00479,0.02874,0.0039,98,0,0,0,0,1,0,0,-36.4694258,-45.9993446,36.6159201,46.4355735,0,0,0,0
7246,7225,0.00662,0.02747,0.00466,149,0,0,0,0,1,0,0,-19.1028703,-18.980057,19.1459841,18.6439932,0,0,0,0
7225,7395,0.00809,0.04618,0.00694,98,0,0,0,0,1,0,0,-43.7664904,-9.75836606,43.9123018,9.81370989,0,0,0,0
7226,7240,0.00701,0.03067,0.00467,149,0,0,0,0,1,0,0,41.0196521,-21.9671901,-40.8868562,22.0154895,0,0,0,0
7226,7250,0.00636,0.03633,0.00546,98,0,0,0,0,1,0,0,-17.463684,-2.29125365,17.4809658,1.76825546,0,0,0,0
7226,7272,0.00504,0.02244,0.00329,149,0,0,0,0,1,0,0,-68.1009283,49.0364566,68.4139567,-48.0142996,0,0,0,0
7226,7338,0.01145,0.02798,0.00366,98,0,0,0,0,1,0,0,-32.9906063,43.9056172,33.2962278,-43.5717674,0,0,0,0
7228,7227,0.00016,0.01098,0,1259,0,0,1,0,1,0,0,-718.985758,-63.4865072,719.713355,113.417893,0,0,0,0
7227,7422,0.00048,0.00974,0.67927,2768,0,0,0,0,1,0,0,-882.530561,-86.9047269,885.74232,71.9655207,0,0,0,0
7229,7228,0.00043,0.01801,0,467,0,0,1,0,1,0,0,-241.885747,-13.1626481,242.10765,22.4567819,0,0,0,0
7229,7228,0.00043,0.01801,0,467,0,0,1,0,1,0,0,-241.885747,-13.1626481,242.10765,22.4567819,0,0,0,0
7229,7228,0.00043,0.01801,0,467,0,0,1,0,1,0,0,-241.885747,-13.1626481,242.10765,22.4567819,0,0,0,0
7409,7228,0.0016,0.01143,0.02083,443,0,0,0,0,1,0,0,20.5929883,-20.0346875,-20.5820708,17.7301538,0,0,0,0
7397,7230,0.01033,0.04606,0.00675,149,0,0,0,0,1,0,0,-62.8137545,39.7466318,63.2995305,-38.370553,0,0,0,0
7265,7231,0.00327,0.02233,0.0038,221,0,0,0,0,1,0,0,132.856675,6.78055249,-132.349815,-3.75116468,0,0,0,0
7265,7231,0.00327,0.02233,0.0038,221,0,0,0,0,1,0,0,132.856675,6.78055249,-132.349815,-3.75116468,0,0,0,0
7265,7231,0.00327,0.02233,0.0038,221,0,0,0,0,1,0,0,132.856675,6.78055249,-132.349815,-3.75116468,0,0,0,0
7265,7231,0.00327,0.02233,0.0038,221,0,0,0,0,1,0,0,132.856675,6.78055249,-132.349815,-3.75116468,0,0,0,0
7231,7403,0.00187,0.01275,0.00217,221,0,0,0,0,1,0,0,105.350796,-26.840507,-105.155465,27.9265794,0,0,0,0
7231,7403,0.00187,0.01275,0.00217,221,0,0,0,0,1,0,0,105.350796,-26.840507,-105.155465,27.9265794,0,0,0,0
7273,7232,0.00198,0.01376,0.00225,221,0,0,0,0,1,0,0,-87.2615846,76.834025,87.4853889,-75.5462281,0,0,0,0
7233,7251,0.01464,0.0358,0.00469,98,0,0,0,0,1,0,0,-18.7626985,-13.5693821,18.832159,13.212647,0,0,0,0
7251,7235,0.01132,0.04952,0.00754,149,0,0,0,0,1,0,0,-29.9087006,-69.2811053,30.4730811,70.8689965,0,0,0,0
7235,7315,0.00551,0.03841,0.00628,221,0,0,0,0,1,0,0,-91.0465406,76.4321601,91.6945106,-72.6581047,0,0,0,0
7235,7315,0.00551,0.03841,0.00628,221,0,0,0,0,1,0,0,-91.0465406,76.4321601,91.6945106,-72.6581047,0,0,0,0
7236,7245,0.00642,0.02662,0.00452,221,0,0,0,0,1,0,0,33.3563905,121.090162,-32.5109119,-118.112813,0,0,0,0
7236,7292,0.01113,0.04618,0.00784,221,0,0,0,0,1,0,0,-95.8017597,103.077976,97.6430957,-96.3534015,0,0,0,0
7236,7411,0.01497,0.06208,0.01054,149,0,0,0,0,1,0,0,24.1753692,62.2979632,-23.6097584,-61.1760624,0,0,0,0
7237,7247,0.03475,0.15202,0.02315,149,0,0,0,0,1,0,0,-57.6178304,10.1273823,58.6976365,-7.98883122,0,0,0,0
7238,7392,0.0068,0.039,0.005,221,0,0,0,0,1,0,0,-63.2365459,48.0551036,63.6025922,-46.537218,0,0,0,0
7294,7239,0.05931,0.14497,0.01898,98,0,0,0,0,1,0,0,32.1658058,5.24751203,-31.6280625,-6.13240532,0,0,0,0
7239,7392,0.03658,0.08942,0.01171,98,0,0,0,0,1,0,0,-10.7719375,-5.87759468,10.8182412,4.65561295,0,0,0,0
7241,7362,0.00281,0.01606,0.00241,98,0,0,0,0,1,0,0,-23.6186788,6.65216495,23.6339105,-6.83350686,0,0,0,0
7242,7295,0.01417,0.03406,0.00462,98,0,0,0,0,1,0,0,3.43614876,0.167754436,-3.43461987,-0.677067823,0,0,0,0
7242,7319,0.00493,0.03187,0.00608,221,0,0,0,0,1,0,0,-5.88752834,7.38596453,5.8917137,-8.03307584,0,0,0,0
7242,7319,0.00493,0.03187,0.00608,221,0,0,0,0,1,0,0,-5.88752834,7.38596453,5.8917137,-8.03307584,0,0,0,0
7260,7243,0.00509,0.03286,0.00627,221,0,0,0,0,1,0,0,112.4696,-15.1997698,-111.892031,18.2174433,0,0,0,0
7260,7243,0.00509,0.03286,0.00627,221,0,0,0,0,1,0,0,112.4696,-15.1997698,-111.892031,18.2174433,0,0,0,0
7244,7272,0.01177,0.05245,0.00769,149,0,0,0,0,1,0,0,35.6449564,-12.0818313,-35.4968658,11.8806107,0,0,0,0
7246,7251,0.01351,0.07719,0.0116,98,0,0,0,0,1,0,0,24.7028965,-25.0556159,-24.5545346,24.6104762,0,0,0,0
7246,7410,0.00919,0.06404,0.01047,221,0,0,0,0,1,0,0,-82.8893654,-0.869604668,83.464092,3.71473079,0,0,0,0
7246,7410,0.00919,0.06404,0.01047,221,0,0,0,0,1,0,0,-82.8893654,-0.869604668,83.464092,3.71473079,0,0,0,0
7425,7246,0.00724,0.01741,0.00236,98,0,0,0,0,1,0,0,39.4406786,10.7577559,-39.3312954,-10.7551177,0,0,0,0
7339,7247,0.01441,0.05979,0.01015,149,0,0,0,0,1,0,0,38.5710645,-2.39443108,-38.3811981,2.03790321,0,0,0,0
7362,7248,0.00406,0.01777,0.00271,149,0,0,0,0,1,0,0,42.5289518,-5.01650941,-42.4621254,5.00753242,0,0,0,0
7248,7386,0.00247,0.01596,0.00304,221,0,0,0,0,1,0,0,-82.7507591,-32.3784778,82.9259709,33.170481,0,0,0,0
7248,7386,0.00247,0.01596,0.00304,221,0,0,0,0,1,0,0,-82.7507591,-32.3784778,82.9259709,33.170481,0,0,0,0
7249,7255,0.00406,0.02776,0.00472,221,0,0,0,0,1,0,0,-118.092167,-11.0468014,118.603281,14.0103766,0,0,0,0
7249,7255,0.00406,0.02776,0.00472,221,0,0,0,0,1,0,0,-118.092167,-11.0468014,118.603281,14.0103766,0,0,0,0
7249,7344,0.00383,0.02615,0.00445,221,0,0,0,0,1,0,0,87.5331316,9.88198244,-87.2668961,-8.55871863,0,0,0,0
7249,7344,0.00383,0.02615,0.00445,221,0,0,0,0,1,0,0,87.5331316,9.88198244,-87.2668961,-8.55871863,0,0,0,0
7249,7382,0.01682,0.04113,0.00539,98,0,0,0,0,1,0,0,-27.0514039,14.2983595,27.1936909,-14.5517529,0,0,0,0
7250,7276,0.00404,0.0261,0.00498,221,0,0,0,0,1,0,0,89.5575117,-71.5108615,-89.093698,73.9316459,0,0,0,0
7250,7276,0.00404,0.0261,0.00498,221,0,0,0,0,1,0,0,89.5575117,-71.5108615,-89.093698,73.9316459,0,0,0,0
7253,7252,0.0009,0.03239,0,297,0,0,1,0,1,0,0,-178.940311,-29.7499485,179.201537,39.1511786,0,0,0,0
7312,7252,0.00133,0.01297,0.02495,647,0,0,0,0,1,0,0,240.371871,8.20893319,-239.712467,-4.68076187,0,0,0,0
