F_BUS,T_BUS,BR_R,BR_X,BR_B,RATE_A,RATE_B,RATE_C,TAP,SHIFT,BR_STATUS,ANGMIN,ANGMAX,PF,QF,PT,QT,MU_SF,MU_ST,MU_ANGMIN,MU_ANGMAX
7327,7252,0.00593,0.04235,0.07721,443,0,0,0,0,1,0,0,38.7346259,-0.873785842,-38.6576923,-7.55568199,0,0,0,0
7347,7252,0.00363,0.03547,0.06824,548,0,0,0,0,1,0,0,-24.5962189,2.91371348,24.6165922,-10.6353599,0,0,0,0
7313,7253,0.01056,0.04704,0.0069,149,0,0,0,0,1,0,0,33.8469584,-5.71241791,-33.7377912,5.41582412,0,0,0,0
7253,7412,0.00665,0.04295,0.00819,221,0,0,0,0,1,0,0,60.8740512,-0.712937812,-60.6566764,1.19138953,0,0,0,0
7253,7412,0.00665,0.04295,0.00819,221,0,0,0,0,1,0,0,60.8740512,-0.712937812,-60.6566764,1.19138953,0,0,0,0
7255,7258,0.00242,0.01655,0.00282,221,0,0,0,0,1,0,0,114.837949,10.8957771,-114.553802,-9.27095681,0,0,0,0
7255,7258,0.00242,0.01655,0.00282,221,0,0,0,0,1,0,0,114.837949,10.8957771,-114.553802,-9.27095681,0,0,0,0
7255,7399,0.00104,0.00673,0.00128,250,0,0,0,0,1,0,0,168.658301,-7.07092645,-168.396877,8.61770186,0,0,0,0
7255,7399,0.00104,0.00673,0.00128,250,0,0,0,0,1,0,0,168.658301,-7.07092645,-168.396877,8.61770186,0,0,0,0
7255,7399,0.00104,0.00673,0.00128,250,0,0,0,0,1,0,0,168.658301,-7.07092645,-168.396877,8.61770186,0,0,0,0
7255,7399,0.00104,0.00673,0.00128,250,0,0,0,0,1,0,0,168.658301,-7.07092645,-168.396877,8.61770186,0,0,0,0
7256,7297,0.00926,0.02263,0.00296,98,0,0,0,0,1,0,0,20.6034558,19.1555699,-20.537673,-19.3253867,0,0,0,0
7257,7317,0.00452,0.03088,0.00525,221,0,0,0,0,1,0,0,-84.8233032,-0.34008039,85.115599,1.75069295,0,0,0,0
7257,7317,0.00452,0.03088,0.00525,221,0,0,0,0,1,0,0,-84.8233032,-0.34008039,85.115599,1.75069295,0,0,0,0
7259,7403,0.00479,0.03335,0.00545,221,0,0,0,0,1,0,0,-114.806057,37.0222881,115.415022,-33.4038035,0,0,0,0
7259,7403,0.00479,0.03335,0.00545,221,0,0,0,0,1,0,0,-114.806057,37.0222881,115.415022,-33.4038035,0,0,0,0
7368,7260,0.00263,0.01833,0.003,221,0,0,0,0,1,0,0,116.841312,3.49030733,-116.5264,-1.63682015,0,0,0,0
7368,7260,0.00263,0.01833,0.003,221,0,0,0,0,1,0,0,116.841312,3.49030733,-116.5264,-1.63682015,0,0,0,0
7368,7260,0.00263,0.01833,0.003,221,0,0,0,0,1,0,0,116.841312,3.49030733,-116.5264,-1.63682015,0,0,0,0
7262,7261,0.00059,0.02478,0,305,0,0,1,0,1,0,0,-160.17261,49.1330726,160.309477,-43.3846606,0,0,0,0
7261,7429,0.0045,0.04398,0.08462,548,0,0,0,0,1,0,0,90.6325397,5.85722622,-90.3171595,-12.7666958,0,0,0,0
7262,7302,0.01427,0.06362,0.00933,149,0,0,0,0,1,0,0,88.1426096,16.2822273,-87.1928962,-13.156631,0,0,0,0
7264,7263,0.00013,0.00819,0,1362,0,0,1,0,1,0,0,-662.83302,-52.6090514,663.325232,83.6184172,0,0,0,0
7264,7263,0.00013,0.00819,0,1362,0,0,1,0,1,0,0,-662.83302,-52.6090514,663.325232,83.6184172,0,0,0,0
7266,7263,0.00013,0.00771,0,983,0,0,1,0,1,0,0,304.599999,47.9426685,-304.49598,-41.773535,0,0,0,0
7267,7263,0.00069,0.04478,0,443,0,0,1,0,1,0,0,90.6399997,11.0098078,-90.5916713,-7.87336364,0,0,0,0
7268,7263,0.0002,0.01399,0,438,0,0,1,0,1,0,0,90.6399997,28.2030394,-90.6248382,-27.1424946,0,0,0,0
7269,7263,0.00038,0.04031,0,440,0,0,1,0,1,0,0,90.6399997,17.1626747,-90.612914,-14.2894472,0,0,0,0
7270,7263,0.00019,0.01203,0,701,0,0,1,0,1,0,0,181.28,32.0092622,-181.225828,-28.5793487,0,0,0,0
7265,7264,0.00053,0.0323,0,461,0,0,1,0,1,0,0,-297.16835,-22.471105,297.580568,47.593097,0,0,0,0
7265,7264,0.00053,0.0323,0,461,0,0,1,0,1,0,0,-297.16835,-22.471105,297.580568,47.593097,0,0,0,0
7264,7332,0.00258,0.01841,0.03356,523,0,0,0,0,1,0,0,217.367882,4.14294794,-216.323099,-0.586250396,0,0,0,0
7315,7271,0.01055,0.04377,0.00743,149,0,0,0,0,1,0,0,30.3004115,31.5999558,-30.123508,-31.7147779,0,0,0,0
7271,7340,0.01045,0.04336,0.00736,149,0,0,0,0,1,0,0,1.67350799,23.6547779,-1.61945057,-24.2509258,0,0,0,0
7316,7272,0.00354,0.02023,0.00304,98,0,0,0,0,1,0,0,-33.9207584,-17.4567152,33.9668822,17.3806691,0,0,0,0
7273,7405,0.01205,0.06881,0.01034,98,0,0,0,0,1,0,0,-15.5028562,28.4448254,15.6120164,-29.0414628,0,0,0,0
7275,7274,0.00248,0.12538,0,143,0,0,1,0,1,0,0,-24.4040189,0.265986294,24.4167817,0.379256527,0,0,0,0
7276,7395,0.00344,0.02064,0.0028,221,0,0,0,0,1,0,0,31.1052835,101.342742,-30.7742511,-99.6783952,0,0,0,0
7277,7337,0.02832,0.06923,0.00906,98,0,0,0,0,1,0,0,36.6825237,18.4329586,-36.2832611,-18.5322362,0,0,0,0
7279,7278,0.00131,0.07995,0,172,0,0,1,0,1,0,0,-66.7165737,-0.635522572,66.76726,3.7289345,0,0,0,0
7280,7278,0.00175,0.10484,0,87,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7281,7278,0.00169,0.12869,0,91,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7367,7278,0.00241,0.0172,0.03135,443,0,0,0,0,1,0,0,-2.45817109,-3.99104144,2.45839643,0.370765071,0,0,0,0
7392,7279,0.00555,0.02431,0.0037,221,0,0,0,0,1,0,0,-126.450833,27.141605,127.259428,-24.0251959,0,0,0,0
7283,7282,0.00254,0.07063,0,145,0,0,1,0,1,0,0,-115.966858,-12.3555738,116.270959,20.8117387,0,0,0,0
7284,7282,0.00703,0.26257,0,70,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7285,7282,0.00137,0.08957,0,93,0,0,1,0,1,0,0,21.22,5.44564394e-12,-21.2147076,0.346017415,0,0,0,0
7286,7282,0.00545,0.20611,0,93,0,0,1,0,1,0,0,21.22,8.97476538e-12,-21.1989534,0.795949444,0,0,0,0
7287,7282,0.00328,0.17841,0,91,0,0,1,0,1,0,0,21.22,6.16312557e-12,-21.2073279,0.689279555,0,0,0,0
7288,7282,0.00467,0.19001,0,93,0,0,1,0,1,0,0,21.22,8.28087598e-12,-21.2019642,0.733828151,0,0,0,0
7289,7282,0.00155,0.07083,0,124,0,0,1,0,1,0,0,42.45,1.49602553e-11,-42.426043,1.09475551,0,0,0,0
7282,7332,0.00276,0.01973,0.03596,443,0,0,0,0,1,0,0,149.448745,3.56273127,-148.919007,-3.94897015,0,0,0,0
7282,7367,0.00169,0.01205,0.02197,523,0,0,0,0,1,0,0,258.229655,9.4797742,-257.260935,-5.12138877,0,0,0,0
7411,7290,0.00285,0.01709,0.00232,98,0,0,0,0,1,0,0,14.0105187,42.9378853,-13.958281,-42.8824692,0,0,0,0
7291,7295,0.00838,0.03474,0.0059,149,0,0,0,0,1,0,0,-52.5622508,-18.5131587,52.8005549,18.8527602,0,0,0,0
7424,7293,0.0065,0.02894,0.00424,149,0,0,0,0,1,0,0,43.8571526,-14.4812635,-43.7354016,14.5414579,0,0,0,0
7294,7405,0.0229,0.13751,0.01866,98,0,0,0,0,1,0,0,17.3855911,4.92134365,-17.3202103,-6.71933618,0,0,0,0
7296,7427,0.0045,0.011,0.00144,102.9,0,0,0,0,1,0,0,6.52869685,-24.0175949,-6.5036358,23.9193295,0,0,0,0
7316,7297,0.00394,0.01758,0.00258,149,0,0,0,0,1,0,0,69.1474336,-9.79836186,-68.9747929,10.2819004,0,0,0,0
7297,7384,0.00423,0.0185,0.00282,149,0,0,0,0,1,0,0,48.3811256,-24.2390621,-48.2698798,24.4117265,0,0,0,0
7298,7362,0.01319,0.03222,0.00422,98,0,0,0,0,1,0,0,-4.32826381,8.79322368,4.34009301,-9.23510609,0,0,0,0
7298,7395,0.00338,0.0148,0.00225,149,0,0,0,0,1,0,0,0.93349254,-33.1209082,-0.900550311,33.0125258,0,0,0,0
7364,7299,0.01228,0.07011,0.01053,98,0,0,0,0,1,0,0,-37.9175514,-0.192646748,38.0770314,-0.0676599423,0,0,0,0
7413,7299,0.01459,0.065,0.00953,149,0,0,0,0,1,0,0,56.8965817,5.93604042,-56.4770314,-5.14234006,0,0,0,0
7301,7318,0.01182,0.05168,0.00787,149,0,0,0,0,1,0,0,48.0558828,-6.7957135,-47.8057916,7.01679831,0,0,0,0
7302,7426,0.02525,0.06173,0.00808,221,0,0,0,0,1,0,0,62.7628962,6.236631,-61.9002895,-5.0545546,0,0,0,0
7303,7393,0.07296,0.17836,0.02335,98,0,0,0,0,1,0,0,10.0173182,5.11785832,-9.92883594,-7.60082618,0,0,0,0
7305,7304,0.00017,0.01241,0,1160,0,0,1,0,1,0,0,-616.535669,-30.9389301,617.088546,71.2989629,0,0,0,0
7307,7304,0.00035,0.02169,0,473,0,0,1,0,1,0,0,96.6799989,43.4346257,-96.6473864,-41.4135842,0,0,0,0
7308,7304,0.00021,0.02062,0,459,0,0,1,0,1,0,0,96.679999,49.2095058,-96.65952,-47.19867,0,0,0,0
7309,7304,0.00056,0.04001,0,454,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7310,7304,0.00063,0.03797,0,464,0,0,1,0,1,0,0,96.6799988,26.1735157,-96.6276104,-23.016076,0,0,0,0
7311,7304,0.00019,0.01172,0,729,0,0,1,0,1,0,0,193.369966,80.5615527,-193.300811,-76.2957722,0,0,0,0
7341,7304,0.00071,0.00864,0.57375,2020,0,0,0,0,1,0,0,-825.281622,-38.4628177,829.416381,21.1883342,0,0,0,0
7306,7305,0.00078,0.04744,0,305,0,0,1,0,1,0,0,-181.818085,-9.40457537,182.04222,23.0365738,0,0,0,0
7305,7327,0.0022,0.01568,0.02859,443,0,0,0,0,1,0,0,8.1479361,13.4607445,-8.1423883,-16.7639021,0,0,0,0
7306,7413,0.00627,0.04371,0.00714,221,0,0,0,0,1,0,0,87.0640426,3.61228769,-86.6511356,-1.55270021,0,0,0,0
7306,7413,0.00627,0.04371,0.00714,221,0,0,0,0,1,0,0,87.0640426,3.61228769,-86.6511356,-1.55270021,0,0,0,0
7313,7312,0.00097,0.06614,0,168,0,0,1,0,1,0,0,-109.020739,-18.7974651,109.125284,25.9258809,0,0,0,0
7312,7321,0.00143,0.014,0.02693,548,0,0,0,0,1,0,0,-162.573961,-22.5883752,162.903166,22.6531349,0,0,0,0
7312,7429,0.00088,0.00862,0.01659,548,0,0,0,0,1,0,0,-186.923195,-11.5464389,187.187453,12.194057,0,0,0,0
7313,7430,0.00541,0.0309,0.00464,98,0,0,0,0,1,0,0,-38.7236508,-0.243178574,38.7950902,0.12331301,0,0,0,0
7340,7314,0.01916,0.07949,0.01349,149,0,0,0,0,1,0,0,-6.88587702,1.9274645,6.89534374,-3.37666287,0,0,0,0
7316,7383,0.01217,0.07861,0.015,221,0,0,0,0,1,0,0,-68.3828565,7.46201483,68.9019438,-5.78249919,0,0,0,0
7316,7383,0.01217,0.07861,0.015,221,0,0,0,0,1,0,0,-68.3828565,7.46201483,68.9019438,-5.78249919,0,0,0,0
7317,7424,0.00457,0.02949,0.00563,221,0,0,0,0,1,0,0,-94.3726434,-8.56848609,94.7385181,10.2943664,0,0,0,0
7317,7424,0.00457,0.02949,0.00563,221,0,0,0,0,1,0,0,-94.3726434,-8.56848609,94.7385181,10.2943664,0,0,0,0
7317,7424,0.00457,0.02949,0.00563,221,0,0,0,0,1,0,0,-94.3726434,-8.56848609,94.7385181,10.2943664,0,0,0,0
7317,7424,0.00457,0.02949,0.00563,221,0,0,0,0,1,0,0,-94.3726434,-8.56848609,94.7385181,10.2943664,0,0,0,0
7318,7382,0.00912,0.04063,0.00596,149,0,0,0,0,1,0,0,14.6602776,-13.2420968,-14.6288177,12.7204975,0,0,0,0
7321,7320,0.00023,0.01682,0,1000,0,0,1,0,1,0,0,-259.094978,-36.5199447,259.228623,46.2934299,0,0,0,0
7323,7320,0.00036,0.02134,0,584,0,0,1,0,1,0,0,124.48,4.43154774,-124.433282,-1.66225656,0,0,0,0
7324,7320,0.00032,0.02884,0,577,0,0,1,0,1,0,0,124.48,5.61282404,-124.438468,-1.86976908,0,0,0,0
7325,7320,0.0003,0.02899,0,581,0,0,1,0,1,0,0,124.48,5.75712824,-124.441061,-1.99433155,0,0,0,0
7326,7320,0.00017,0.01413,0,568,0,0,1,0,1,0,0,124.48,5.35429534,-124.457916,-3.5187808,0,0,0,0
7320,7422,0.00066,0.00806,0.53536,2020,0,0,0,0,1,0,0,238.542105,-37.2482919,-238.227249,-22.7420437,0,0,0,0
7322,7321,0.00198,0.07214,0,128.4,0,0,1,0,1,0,0,-96.0330901,-8.08389376,96.1918117,13.8668098,0,0,0,0
7322,7380,0.00578,0.02527,0.00385,149,0,0,0,0,1,0,0,96.0330901,8.08389376,-95.569569,-6.50061614,0,0,0,0
7328,7327,0.00161,0.04271,0,172,0,0,1,0,1,0,0,-71.1434679,-8.1613561,71.2148525,10.055044,0,0,0,0
7329,7327,0.00104,0.04807,0,190,0,0,1,0,1,0,0,101.899999,-3.28829161,-101.80709,7.58264393,0,0,0,0
7328,7339,0.01199,0.05341,0.00783,149,0,0,0,0,1,0,0,71.1434679,8.1613561,-70.6110645,-6.68556893,0,0,0,0
7362,7330,0.00719,0.01758,0.0023,98,0,0,0,0,1,0,0,-58.5777872,-5.42299043,58.8012133,5.71203692,0,0,0,0
7332,7331,0.00024,0.01699,0,1122,0,0,1,0,1,0,0,-271.40228,-39.8709177,271.558557,50.9340217,0,0,0,0
7334,7331,0.00083,0.0414,0,244,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
7335,7331,0.00017,0.0093,0,1106,0,0,1,0,1,0,0,136.050001,40.9765548,-136.020922,-39.3858051,0,0,0,0
7400,7331,8e-05,0.00168,0.11713,2768,0,0,0,0,1,0,0,1033.73735,-3.31475058,-1033.00907,4.86785243,0,0,0,0
7333,7332,0.00093,0.03886,0,421.2,0,0,1,0,1,0,0,-255.233356,-11.9067931,255.769281,34.3004139,0,0,0,0
7333,7332,0.00093,0.03886,0,421.2,0,0,1,0,1,0,0,-255.233356,-11.9067931,255.769281,34.3004139,0,0,0,0
7333,7332,0.00093,0.03886,0,421.2,0,0,1,0,1,0,0,-255.233356,-11.9067931,255.769281,34.3004139,0,0,0,0
7401,7332,0.00104,0.01017,0.01957,548,0,0,0,0,1,0,0,78.7270447,17.2951515,-78.6684792,-18.989218,0,0,0,0
7336,7418,0.00361,0.02463,0.00419,221,0,0,0,0,1,0,0,71.1712686,-26.5155687,-70.9893219,27.2767386,0,0,0,0
7336,7418,0.00361,0.02463,0.00419,221,0,0,0,0,1,0,0,71.1712686,-26.5155687,-70.9893219,27.2767386,0,0,0,0
7345,7338,0.0023,0.01602,0.00262,221,0,0,0,0,1,0,0,66.4845472,-1.95982298,-66.393895,2.29750046,0,0,0,0
7345,7338,0.0023,0.01602,0.00262,221,0,0,0,0,1,0,0,66.4845472,-1.95982298,-66.393895,2.29750046,0,0,0,0
7342,7341,0.00017,0.01252,0,1311,0,0,1,0,1,0,0,-747.562451,-56.3498039,748.396732,117.79213,0,0,0,0
7343,7342,0.00185,0.0832,0,190,0,0,1,0,1,0,0,-107.925895,-22.9024093,108.131468,32.1476695,0,0,0,0
7343,7342,0.00185,0.0832,0,190,0,0,1,0,1,0,0,-107.925895,-22.9024093,108.131468,32.1476695,0,0,0,0
7342,7409,0.00056,0.00583,0.01986,750,0,0,0,0,1,0,0,206.764074,8.08164941,-206.554611,-8.17216918,0,0,0,0
7342,7409,0.00056,0.00583,0.01986,750,0,0,0,0,1,0,0,206.764074,8.08164941,-206.554611,-8.17216918,0,0,0,0
7344,7404,0.00903,0.03745,0.00635,149,0,0,0,0,1,0,0,15.0900689,-7.63273649,-15.0671376,7.02497443,0,0,0,0
7345,7382,0.00439,0.02833,0.00541,221,0,0,0,0,1,0,0,67.5956786,4.01651653,-67.4162222,-3.46342415,0,0,0,0
7345,7382,0.00439,0.02833,0.00541,221,0,0,0,0,1,0,0,67.5956786,4.01651653,-67.4162222,-3.46342415,0,0,0,0
7347,7346,0.00014,0.00986,0,1271,0,0,1,0,1,0,0,-525.56189,-63.916014,525.899536,87.6959112,0,0,0,0
7347,7346,0.00014,0.00986,0,1271,0,0,1,0,1,0,0,-525.56189,-63.916014,525.899536,87.6959112,0,0,0,0
7349,7346,8e-05,0.00563,0,1019,0,0,1,0,1,0,0,313.829999,52.8458954,-313.761613,-48.0332412,0,0,0,0
7350,7346,0.00022,0.01346,0,1021,0,0,1,0,1,0,0,313.829999,28.7486715,-313.64581,-17.4796357,0,0,0,0
7351,7346,0.00031,0.01784,0,1018,0,0,1,0,1,0,0,313.829999,27.3168447,-313.570982,-12.4108038,0,0,0,0
7352,7346,0.00034,0.01655,0,1025,0,0,1,0,1,0,0,313.829999,25.1399047,-313.546036,-11.3175502,0,0,0,0
7353,7346,0.00019,0.01203,0,1225,0,0,1,0,1,0,0,205.260002,24.5684001,-205.191471,-20.2292876,0,0,0,0
7354,7346,6e-05,0.00671,0,1222,0,0,1,0,1,0,0,205.260002,66.661826,-205.236472,-64.0304294,0,0,0,0
7355,7346,6e-05,0.00677,0,1218,0,0,1,0,1,0,0,205.260002,66.6853528,-205.236472,-64.0304266,0,0,0,0
7356,7346,0.00012,0.00609,0,1219,0,0,1,0,1,0,0,205.000002,34.2454183,-204.95619,-32.0219586,0,0,0,0
7357,7346,0.00066,0.04067,0,287,0,0,1,0,1,0,0,16.2999998,5.92295357,-16.2983227,-5.81960808,0,0,0,0
7358,7346,0.0003,0.02129,0,835,0,0,1,0,1,0,0,225.2,21.9978934,-225.070645,-12.8180422,0,0,0,0
7359,7346,0.00013,0.00906,0,846,0,0,1,0,1,0,0,225.2,33.5245629,-225.143127,-29.5610098,0,0,0,0
7360,7346,0.00021,0.01514,0,845,0,0,1,0,1,0,0,225.2,24.857498,-225.109116,-18.3052505,0,0,0,0
7361,7346,0.00026,0.02464,0,471,0,0,1,0,1,0,0,102.7,17.0293513,-102.676262,-14.7797608,0,0,0,0
7348,7347,0.00062,0.02698,0,407,0,0,1,0,1,0,0,-225.370954,-9.92192579,225.645116,21.8523828,0,0,0,0
7348,7347,0.00062,0.02698,0,407,0,0,1,0,1,0,0,-225.370954,-9.92192579,225.645116,21.8523828,0,0,0,0
7380,7363,0.03224,0.13375,0.0227,149,0,0,0,0,1,0,0,43.329569,-8.29938386,-42.7865844,7.96229196,0,0,0,0
7365,7381,0.00343,0.01423,0.00241,250,0,0,0,0,1,0,0,91.2709188,-43.5261939,-90.9600821,44.5433974,0,0,0,0
7367,7366,0.00021,0.01366,0,1249,0,0,1,0,1,0,0,-581.315233,-44.5330827,581.933321,84.7382332,0,0,0,0
7367,7366,0.00021,0.01366,0,1249,0,0,1,0,1,0,0,-581.315233,-44.5330827,581.933321,84.7382332,0,0,0,0
7369,7366,0.00053,0.03243,0,494,0,0,1,0,1,0,0,107.27,6.73119867,-107.218088,-3.55481938,0,0,0,0
7370,7366,0.00065,0.04118,0,480,0,0,1,0,1,0,0,107.27,6.93019572,-107.206372,-2.89915506,0,0,0,0
7371,7366,0.00049,0.03404,0,469,0,0,1,0,1,0,0,107.27,7.17965206,-107.221994,-3.8447161,0,0,0,0
7372,7366,0.00049,0.03162,0,485,0,0,1,0,1,0,0,107.27,6.94257348,-107.221994,-3.84472754,0,0,0,0
7373,7366,0.0001,0.01184,0,491,0,0,1,0,1,0,0,107.27,20.0203872,-107.259907,-18.8253679,0,0,0,0
7374,7366,0.0004,0.0255,0,487,0,0,1,0,1,0,0,107.27,7.20931268,-107.23078,-4.70903642,0,0,0,0
7375,7366,0.00045,0.02708,0,712,0,0,1,0,1,0,0,183.66,11.95578,-183.530928,-4.18856233,0,0,0,0
7376,7366,0.00035,0.02498,0,713,0,0,1,0,1,0,0,183.66,12.5531716,-183.559546,-5.38362083,0,0,0,0
7377,7366,0.00031,0.01898,0,705,0,0,1,0,1,0,0,183.66,11.5270076,-183.570994,-6.07756299,0,0,0,0
7378,7366,0.00036,0.02384,0,694,0,0,1,0,1,0,0,183.66,12.0760704,-183.556684,-5.23424791,0,0,0,0
7379,7366,0.00031,0.02202,0,700,0,0,1,0,1,0,0,183.66,12.3998145,-183.570994,-6.07754003,0,0,0,0
7366,7400,0.00014,0.00168,0.11182,2295,0,0,0,0,1,0,0,864.169613,-40.3962636,-863.278437,37.9579815,0,0,0,0
7368,7367,0.00086,0.03726,0,392,0,0,1,0,1,0,0,-226.576945,-4.64372411,226.963958,21.4113243,0,0,0,0
7368,7367,0.00086,0.03726,0,392,0,0,1,0,1,0,0,-226.576945,-4.64372411,226.963958,21.4113243,0,0,0,0
7368,7367,0.00086,0.03726,0,392,0,0,1,0,1,0,0,-226.576945,-4.64372411,226.963958,21.4113243,0,0,0,0
7385,7404,0.00674,0.03846,0.00578,98,0,0,0,0,1,0,0,19.6150906,7.51753406,-19.5881624,-8.00693689,0,0,0,0
7390,7389,0.00019,0.01131,0,1278,0,0,1,0,1,0,0,-451.101571,16.7150673,451.434533,3.1049609,0,0,0,0
8030,7389,0.00054,0.00651,0.43275,2020,0,0,0,0,1,0,0,-680.321262,36.7220104,682.489993,-60.882484,0,0,0,0
7391,7390,0.00148,0.044,0,190.8,0,0,1,0,1,0,0,-75.001428,-27.7877759,75.0848454,30.2677529,0,0,0,0
7396,7410,0.00293,0.01892,0.00361,221,0,0,0,0,1,0,0,-86.3793041,2.81038708,86.5760175,-1.94258127,0,0,0,0
7396,7410,0.00293,0.01892,0.00361,221,0,0,0,0,1,0,0,-86.3793041,2.81038708,86.5760175,-1.94258127,0,0,0,0
7396,7410,0.00293,0.01892,0.00361,221,0,0,0,0,1,0,0,-86.3793041,2.81038708,86.5760175,-1.94258127,0,0,0,0
7403,7398,0.00218,0.01408,0.00269,221,0,0,0,0,1,0,0,46.5070578,-9.66846509,-46.4637345,9.64315858,0,0,0,0
7403,7398,0.00218,0.01408,0.00269,221,0,0,0,0,1,0,0,46.5070578,-9.66846509,-46.4637345,9.64315858,0,0,0,0
7399,7417,0.00504,0.03508,0.00573,221,0,0,0,0,1,0,0,53.2033545,-34.6018461,-53.024877,35.1904904,0,0,0,0
7399,7417,0.00504,0.03508,0.00573,221,0,0,0,0,1,0,0,53.2033545,-34.6018461,-53.024877,35.1904904,0,0,0,0
7401,7400,0.00011,0.00786,0,1297,0,0,1,0,1,0,0,-707.463965,-55.2339644,707.941083,89.3262679,0,0,0,0
7402,7401,0.00049,0.03223,0,423,0,0,1,0,1,0,0,-254.46735,-9.825411,254.744574,28.0599037,0,0,0,0
7401,7409,0.00483,0.04717,0.09075,548,0,0,0,0,1,0,0,154.983684,3.93474955,-153.980839,-4.59041438,0,0,0,0
7403,7419,0.00504,0.03445,0.00586,221,0,0,0,0,1,0,0,-91.6016145,5.2756892,91.9759634,-3.38321327,0,0,0,0
7403,7419,0.00504,0.03445,0.00586,221,0,0,0,0,1,0,0,-91.6016145,5.2756892,91.9759634,-3.38321327,0,0,0,0
7407,7406,0.0002,0.01441,0,1026,0,0,1,0,1,0,0,-133.780003,-7.28115031,133.810398,9.47110849,0,0,0,0
7414,7406,0.00034,0.0041,0.275,2295,0,0,0,0,1,0,0,-1225.89631,93.8829082,1230.25183,-73.9021487,0,0,0,0
7408,7407,0.00118,0.08057,0,143.8,0,0,1,0,1,0,0,-72.6131532,-18.508646,72.6709512,22.4550715,0,0,0,0
7410,7409,0.00054,0.03923,0,372.6,0,0,1,0,1,0,0,-214.108746,-20.9039059,214.332503,37.1594997,0,0,0,0
7410,7409,0.00054,0.03923,0,372.6,0,0,1,0,1,0,0,-214.108746,-20.9039059,214.332503,37.1594997,0,0,0,0
7410,7409,0.00054,0.03923,0,372.6,0,0,1,0,1,0,0,-214.108746,-20.9039059,214.332503,37.1594997,0,0,0,0
7409,7420,0.00502,0.04904,0.09435,548,0,0,0,0,1,0,0,120.947751,-11.7655071,-120.302911,7.30349665,0,0,0,0
7415,7414,0.0004,0.04372,0,239,0,0,1,0,1,0,0,-22.2934532,-10.1730001,22.2955001,10.396732,0,0,0,0
7416,7415,0.00128,0.09703,0,109,0,0,1,0,1,0,0,-43.69869,-4.97996303,43.7200151,6.59650112,0,0,0,0
7417,7418,0.00278,0.01937,0.00317,221,0,0,0,0,1,0,0,-39.166825,5.91817993,39.2048,-6.0181948,0,0,0,0
7417,7418,0.00278,0.01937,0.00317,221,0,0,0,0,1,0,0,-39.166825,5.91817993,39.2048,-6.0181948,0,0,0,0
7421,7420,0.00106,0.06841,0,242.1,0,0,1,0,1,0,0,-119.659603,-11.6094272,119.797042,20.479384,0,0,0,0
7421,7420,0.00106,0.06841,0,242.1,0,0,1,0,1,0,0,-119.659603,-11.6094272,119.797042,20.479384,0,0,0,0
7423,7422,0.00014,0.00897,0,1350,0,0,1,0,1,0,0,-867.428588,-108.051397,868.347383,166.919927,0,0,0,0
7424,7423,0.00105,0.04353,0,238.56,0,0,1,0,1,0,0,-187.563742,-22.1087341,187.893674,35.7868036,0,0,0,0
7424,7423,0.00105,0.04353,0,238.56,0,0,1,0,1,0,0,-187.563742,-22.1087341,187.893674,35.7868036,0,0,0,0
7424,7423,0.00105,0.04353,0,238.56,0,0,1,0,1,0,0,-187.563742,-22.1087341,187.893674,35.7868036,0,0,0,0
7429,7428,0.00026,0.01258,0,927,0,0,1,0,1,0,0,-182.726696,-18.7090804,182.801505,22.3287054,0,0,0,0
7430,7429,0.00214,0.08887,0,133.8,0,0,1,0,1,0,0,-85.7150902,-13.413313,85.8564021,19.2817192,0,0,0,0
7432,8003,0.02966,0.07251,0.00949,98,0,0,0,0,1,0,0,-13.4987169,-19.9271227,13.6422009,19.1663839,0,0,0,0
7432,8037,0.0136,0.05948,0.00906,149,0,0,0,0,1,0,0,65.5127215,-3.10506085,-65.005709,4.28388869,0,0,0,0
7432,8141,0.03471,0.2084,0.02828,221,0,0,0,0,1,0,0,-74.9540046,16.5321835,76.7445211,-9.04176173,0,0,0,0
8003,8001,0.01464,0.06073,0.01031,149,0,0,0,0,1,0,0,-25.6322009,22.5971629,25.7793733,-23.2025238,0,0,0,0
8010,8001,0.01076,0.04467,0.00758,149,0,0,0,0,1,0,0,36.7616137,-20.3413467,-36.5993733,20.1325238,0,0,0,0
8028,8002,0.01939,0.04659,0.00632,98,0,0,0,0,1,0,0,-42.2800281,-2.37514538,42.5801936,2.35903114,0,0,0,0
8002,8100,0.00588,0.03355,0.00504,98,0,0,0,0,1,0,0,-54.3901936,-5.70903114,54.5395706,5.96602795,0,0,0,0
8005,8004,0.00029,0.01244,0,459,0,0,1,0,1,0,0,-184.437352,56.0284327,184.528204,-52.1312103,0,0,0,0
8005,8004,0.00029,0.01244,0,459,0,0,1,0,1,0,0,-184.437352,56.0284327,184.528204,-52.1312103,0,0,0,0
8097,8004,0.0073,0.05215,0.09507,443,0,0,0,0,1,0,0,-15.2316076,-16.6503979,15.2540194,5.71879848,0,0,0,0
8005,8023,0.00379,0.02588,0.0044,221,0,0,0,0,1,0,0,99.8377687,9.64806703,-99.5161153,-7.97084808,0,0,0,0
8005,8023,0.00379,0.02588,0.0044,221,0,0,0,0,1,0,0,99.8377687,9.64806703,-99.5161153,-7.97084808,0,0,0,0
8137,8005,0.02182,0.09544,0.01454,149,0,0,0,0,1,0,0,-66.3498693,-4.06634502,67.1891669,6.0411262,0,0,0,0
8006,8007,0.00768,0.04613,0.00626,98,0,0,0,0,1,0,0,40.4630696,26.7407108,-40.3100799,-26.5576609,0,0,0,0
8006,8134,0.00667,0.02973,0.00436,250,0,0,0,0,1,0,0,-77.8630696,47.2154424,78.3288505,-45.6548289,0,0,0,0
8007,8017,0.00629,0.03774,0.00512,98,0,0,0,0,1,0,0,10.2400799,18.0376609,-10.2161688,-18.4843267,0,0,0,0
8008,8053,0.01567,0.09407,0.01277,98,0,0,0,0,1,0,0,-24.5367845,3.58788405,24.6234555,-4.50043847,0,0,0,0
8081,8008,0.02514,0.06143,0.00804,98,0,0,0,0,1,0,0,14.7770017,14.0148924,-14.6832155,-14.697884,0,0,0,0
8009,8104,0.01187,0.06777,0.01018,98,0,0,0,0,1,0,0,4.32198463,-20.6796503,-4.27721082,19.78012,0,0,0,0
8086,8010,0.0146,0.0834,0.01253,98,0,0,0,0,1,0,0,13.6320098,-11.3539968,-13.5938886,10.1283043,0,0,0,0
8010,8103,0.00735,0.04411,0.00599,98,0,0,0,0,1,0,0,-28.5577251,8.68304241,28.6146168,-9.03475642,0,0,0,0
8045,8011,0.00606,0.03914,0.00747,221,0,0,0,0,1,0,0,73.8625569,8.89019637,-73.5700357,-7.85280605,0,0,0,0
8045,8011,0.00606,0.03914,0.00747,221,0,0,0,0,1,0,0,73.8625569,8.89019637,-73.5700357,-7.85280605,0,0,0,0
8072,8011,0.00722,0.05031,0.00822,221,0,0,0,0,1,0,0,-118.969341,-2.49167482,119.890071,7.9856121,0,0,0,0
8012,8032,0.00861,0.03768,0.00574,149,0,0,0,0,1,0,0,-34.379831,3.57413359,34.4695601,-3.84175743,0,0,0,0
8104,8012,0.01361,0.05953,0.00907,149,0,0,0,0,1,0,0,-26.6916601,5.06822512,26.779831,-5.72413359,0,0,0,0
8026,8013,0.01793,0.10765,0.01461,98,0,0,0,0,1,0,0,-8.70840848,-12.6909532,8.74247066,11.2096426,0,0,0,0
8013,8039,0.02164,0.12994,0.01763,98,0,0,0,0,1,0,0,-2.11294873,6.07063142,2.1231141,-8.05395028,0,0,0,0
8013,8136,0.01354,0.05923,0.00902,149,0,0,0,0,1,0,0,-66.6595219,24.1256722,67.2449256,-22.6143695,0,0,0,0
8014,8037,0.01899,0.08308,0.01265,149,0,0,0,0,1,0,0,-53.2273118,8.18350715,53.715709,-7.48388869,0,0,0,0
8118,8014,0.01481,0.08893,0.01207,98,0,0,0,0,1,0,0,-37.8695084,12.3479792,38.0773118,-12.4735072,0,0,0,0
8111,8015,0.02139,0.05228,0.00685,98,0,0,0,0,1,0,0,33.8277963,-3.72656012,-33.6142597,3.45932411,0,0,0,0
8015,8150,0.00949,0.05422,0.00815,98,0,0,0,0,1,0,0,9.68425975,-10.2393241,-9.66859534,9.39066664,0,0,0,0
8016,8122,0.03388,0.08282,0.01084,98,0,0,0,0,1,0,0,24.6833399,-2.40632005,-24.5072793,1.56651669,0,0,0,0
8016,8152,0.00375,0.01641,0.0025,221,0,0,0,0,1,0,0,-94.5433399,47.3956249,94.8997018,-46.1297672,0,0,0,0
8017,8040,0.01458,0.08752,0.01188,98,0,0,0,0,1,0,0,-8.22383116,13.2643267,8.25720157,-14.4113837,0,0,0,0
8019,8018,0.00115,0.03658,0,378,0,0,1,0,1,0,0,-210.517265,54.0531166,210.968682,-39.6941613,0,0,0,0
8019,8018,0.00115,0.03658,0,378,0,0,1,0,1,0,0,-210.517265,54.0531166,210.968682,-39.6941613,0,0,0,0
8127,8018,0.00839,0.08205,0.15788,647,0,0,0,0,1,0,0,213.126725,-3.45621739,-209.931474,16.0140754,0,0,0,0
8018,8133,0.00093,0.00905,0.01742,548,0,0,0,0,1,0,0,-212.005889,63.3742472,212.394791,-61.6284434,0,0,0,0
8019,8052,0.00643,0.02664,0.00452,149,0,0,0,0,1,0,0,71.6262255,21.3856417,-71.3270499,-20.6854772,0,0,0,0
8019,8100,0.0068,0.043,0.0058,150,0,0,0,0,1,0,0,48.4622943,12.3251608,-48.320511,-12.1216265,0,0,0,0
8019,8135,0.00212,0.0148,0.00242,221,0,0,0,0,1,0,0,98.9130056,21.5393778,-98.7323688,-20.5682997,0,0,0,0
8019,8135,0.00212,0.0148,0.00242,221,0,0,0,0,1,0,0,98.9130056,21.5393778,-98.7323688,-20.5682997,0,0,0,0
8020,8029,0.01833,0.0817,0.01198,149,0,0,0,0,1,0,0,17.3362828,-1.77265943,-17.2874152,0.637160416,0,0,0,0
8020,8040,0.02253,0.09344,0.01586,149,0,0,0,0,1,0,0,-39.1447667,13.9055019,39.4934053,-14.2478405,0,0,0,0
8020,8153,0.01361,0.08173,0.01109,98,0,0,0,0,1,0,0,4.60408762,-3.78216606,-4.60034203,2.54728309,0,0,0,0
8020,8154,0.04852,0.1186,0.01553,98,0,0,0,0,1,0,0,-0.145603673,-13.2706764,0.21144044,11.6507641,0,0,0,0
8022,8021,0.06068,0.14832,0.01942,98,0,0,0,0,1,0,0,-5.78537963,7.80600659,5.84370516,-9.94079805,0,0,0,0
8021,8041,0.01109,0.0485,0.00739,149,0,0,0,0,1,0,0,78.1860022,-24.4776578,-77.5479576,26.4058005,0,0,0,0
8021,8119,0.01573,0.06526,0.01107,156.45,0,0,0,0,1,0,0,-94.7597074,31.3784558,96.1128504,-27.047587,0,0,0,0
8022,8150,0.05259,0.12855,0.01683,98,0,0,0,0,1,0,0,-1.10462037,9.96530411,1.15859534,-11.8006666,0,0,0,0
8024,8023,0.01105,0.18799,0,47,0,0,1,0,1,0,0,33,5.19584376e-12,-32.8978428,1.7379666,0,0,0,0
8023,8111,0.00548,0.03542,0.00676,221,0,0,0,0,1,0,0,115.965037,7.10186477,-115.334648,-3.81532461,0,0,0,0
8023,8111,0.00548,0.03542,0.00676,221,0,0,0,0,1,0,0,115.965037,7.10186477,-115.334648,-3.81532461,0,0,0,0
8025,8055,0.04211,0.10294,0.01348,98,0,0,0,0,1,0,0,-30.7251788,23.7540263,31.2767894,-23.9817412,0,0,0,0
8025,8121,0.03375,0.08251,0.0108,98,0,0,0,0,1,0,0,-22.8572403,29.6053564,23.2680021,-29.8582936,0,0,0,0
8025,8151,0.02868,0.1722,0.02337,98,0,0,0,0,1,0,0,2.82241913,-7.27178274,-2.812052,4.55260415,0,0,0,0
8026,8154,0.02053,0.05018,0.00657,98,0,0,0,0,1,0,0,-46.3715915,-2.9190468,46.7601962,3.11299791,0,0,0,0
8100,8027,0.00732,0.03203,0.00488,223.5,0,0,0,0,1,0,0,-75.7628086,34.3976897,76.1912196,-33.0994732,0,0,0,0
8027,8134,0.00435,0.02974,0.00506,221,0,0,0,0,1,0,0,-115.57122,21.9394732,116.083639,-19.0306159,0,0,0,0
8146,8028,0.02838,0.06936,0.00908,98,0,0,0,0,1,0,0,-18.1348577,3.60427865,18.2200281,-4.44485462,0,0,0,0
8073,8029,0.02002,0.08756,0.01333,149,0,0,0,0,1,0,0,8.38409493,6.48770352,-8.36258479,-7.90716042,0,0,0,0
8031,8030,7e-05,0.00828,0,1036,0,0,1,0,1,0,0,-184.981974,-21.8695277,185.00295,24.350688,0,0,0,0
8033,8030,0.00029,0.02168,0,826,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8034,8030,0.00021,0.01721,0,818,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8035,8030,0.00021,0.01536,0,830,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8036,8030,0.00021,0.01615,0,820,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8158,8030,0.00069,0.0084,0.55816,2020,0,0,0,0,1,0,0,-493.856554,14.0263348,495.318312,-61.0726984,0,0,0,0
8032,8031,0.00099,0.03425,0,400,0,0,1,0,1,0,0,-213.895523,4.30410387,214.288883,9.30455628,0,0,0,0
8143,8032,0.017,0.07576,0.01111,250,0,0,0,0,1,0,0,-99.8757258,28.3569888,101.465963,-22.5523464,0,0,0,0
8038,8066,0.01227,0.05467,0.00802,149,0,0,0,0,1,0,0,-35.4952202,3.66456868,35.6337637,-3.95604731,0,0,0,0
8038,8124,0.01143,0.06861,0.00931,98,0,0,0,0,1,0,0,16.2250534,-17.5179399,-16.1692639,16.7907659,0,0,0,0
8039,8081,0.01342,0.07667,0.01152,98,0,0,0,0,1,0,0,-14.7331141,4.48395028,14.7615146,-5.64529392,0,0,0,0
8040,8072,0.02142,0.09547,0.014,149,0,0,0,0,1,0,0,-48.375078,18.0970155,48.8893413,-17.3683252,0,0,0,0
8109,8040,0.015,0.088,0.012,98,0,0,0,0,1,0,0,17.5112446,-6.50873439,-17.4655289,5.4322088,0,0,0,0
8041,8063,0.02127,0.05109,0.00693,98,0,0,0,0,1,0,0,24.7779576,17.1666179,-24.6102746,-17.565178,0,0,0,0
8111,8042,0.02452,0.05992,0.00785,98,0,0,0,0,1,0,0,48.3337914,0.656762066,-47.8385954,-0.345688553,0,0,0,0
8118,8042,0.02735,0.16423,0.02229,98,0,0,0,0,1,0,0,-20.4178096,5.52249453,20.5285954,-7.39431145,0,0,0,0
8044,8043,9e-05,0.00881,0,1072,0,0,1,0,1,0,0,-401.674715,15.9727649,401.801632,-3.54906187,0,0,0,0
8046,8043,0.00013,0.01356,0,606,0,0,1,0,1,0,0,112.571099,-19.1699921,-112.556227,20.7212775,0,0,0,0
8047,8043,0.00021,0.01156,0,613,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8048,8043,0.00055,0.02691,0,598,0,0,1,0,1,0,0,109.209797,-19.1699919,-109.150223,22.084774,0,0,0,0
8049,8043,0.00017,0.00903,0,608,0,0,1,0,1,0,0,111.994817,-19.1699921,-111.975594,20.1910452,0,0,0,0
8050,8043,0.00032,0.0182,0,618,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8051,8043,0.00013,0.00831,0,608,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8043,8067,0.0004,0.00819,0.57108,2768,0,0,0,0,1,0,0,-344.297927,-29.6175666,344.712099,-27.3715375,0,0,0,0
8045,8044,0.00042,0.02402,0,388,0,0,1,0,1,0,0,-224.76483,13.9789941,224.950337,-3.36976798,0,0,0,0
8147,8044,0.00245,0.02399,0.04616,647,0,0,0,0,1,0,0,-176.054531,13.8776838,176.724378,-12.6029969,0,0,0,0
8045,8091,0.02272,0.09941,0.01514,149,0,0,0,0,1,0,0,50.3735571,-33.2241494,-49.6643148,34.5551753,0,0,0,0
8045,8144,0.01434,0.08609,0.01168,98,0,0,0,0,1,0,0,26.6661595,1.46476248,-26.576783,-2.26296903,0,0,0,0
8081,8052,0.01891,0.04622,0.00605,98,0,0,0,0,1,0,0,-55.5885163,-15.7495984,56.1370499,16.3854772,0,0,0,0
8053,8065,0.0229,0.10022,0.01526,149,0,0,0,0,1,0,0,-60.9684641,8.55351976,61.745139,-6.87643373,0,0,0,0
8053,8153,0.01818,0.10383,0.0156,98,0,0,0,0,1,0,0,15.3850086,-9.99308129,-15.3331897,8.52790719,0,0,0,0
8054,8092,0.00962,0.05775,0.00784,98,0,0,0,0,1,0,0,15.5551831,-15.1918667,-15.5159586,14.5381967,0,0,0,0
8132,8054,0.01211,0.06914,0.01039,98,0,0,0,0,1,0,0,31.8367364,-11.0850508,-31.7151831,10.6118667,0,0,0,0
8055,8098,0.011,0.078,0.013,220,0,0,0,0,1,0,0,-83.4961875,14.728142,84.1813545,-11.3734903,0,0,0,0
8121,8055,0.02807,0.06863,0.00899,98,0,0,0,0,1,0,0,-18.3470392,-0.5183314,18.4293981,-0.316400794,0,0,0,0
8056,8089,0.0071,0.04055,0.00609,98,0,0,0,0,1,0,0,-20.9802246,9.81801098,21.012463,-10.3617432,0,0,0,0
8056,8138,0.00777,0.04664,0.00633,98,0,0,0,0,1,0,0,10.4302246,-12.808011,-10.4131462,12.1491691,0,0,0,0
8058,8057,0.00019,0.02064,0,491,0,0,1,0,1,0,0,-13.2392855,-18.7310731,13.2401539,18.8254092,0,0,0,0
8060,8057,0.00013,0.00977,0,1157,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8061,8057,0.00019,0.01179,0,1152,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8057,8112,0.0013,0.01581,1.05006,2020,0,0,0,0,1,0,0,158.683063,-78.415721,-158.397148,-39.9064603,0,0,0,0
8059,8058,0.00191,0.06531,0,143.8,0,0,1,0,1,0,0,-55.3986276,-0.86269153,55.4497568,2.61098737,0,0,0,0
8058,8068,0.00454,0.04438,0.0854,548,0,0,0,0,1,0,0,-160.7023,17.8489414,161.741269,-17.5188412,0,0,0,0
8058,8147,0.00321,0.03142,0.06046,548,0,0,0,0,1,0,0,118.491829,-1.72885568,-118.100221,-1.37514154,0,0,0,0
8064,8059,0.00422,0.01881,0.00276,149,0,0,0,0,1,0,0,-55.2856507,-0.674932158,55.3986276,0.86269153,0,0,0,0
8062,8098,0.00445,0.01944,0.00296,149,0,0,0,0,1,0,0,23.5220902,-9.69509347,-23.4972605,9.46168312,0,0,0,0
8119,8062,0.01516,0.06756,0.00991,149,0,0,0,0,1,0,0,33.8685161,-7.25215362,-33.7120902,6.80509347,0,0,0,0
8101,8063,0.01764,0.10595,0.01438,98,0,0,0,0,1,0,0,29.2626239,-6.36626196,-29.1253459,5.54998448,0,0,0,0
8063,8125,0.03529,0.08625,0.01129,98,0,0,0,0,1,0,0,-15.6443795,-7.6448065,15.7351377,6.56390991,0,0,0,0
8144,8064,0.01683,0.06982,0.01185,149,0,0,0,0,1,0,0,-33.8814987,4.70714776,34.0556507,-5.33506784,0,0,0,0
8065,8149,0.00226,0.01459,0.00278,221,0,0,0,0,1,0,0,-28.1437673,6.70827318,28.1604815,-6.91573039,0,0,0,0
8065,8149,0.00226,0.01459,0.00278,221,0,0,0,0,1,0,0,-28.1437673,6.70827318,28.1604815,-6.91573039,0,0,0,0
8066,8093,0.04293,0.19131,0.02805,149,0,0,0,0,1,0,0,-27.0260652,-2.56323779,27.3025895,0.569462921,0,0,0,0
8142,8066,0.01064,0.0474,0.00695,149,0,0,0,0,1,0,0,11.8541969,-6.31381116,-11.8376985,5.5992851,0,0,0,0
8068,8067,0.00035,0.03434,0,285,0,0,1,0,1,0,0,8.56782992,3.11308093,-8.56757702,-3.08826846,0,0,0,0
8070,8067,0.00016,0.01452,0,1325,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8071,8067,0.00014,0.01049,0,1314,0,0,1,0,1,0,0,277.470002,-112.839989,-277.358259,121.212735,0,0,0,0
8069,8068,0.00074,0.05407,0,143,0,0,1,0,1,0,0,-36.8918198,6.94943781,36.9008359,-6.29065228,0,0,0,0
8068,8083,0.00329,0.03216,0.06187,548,0,0,0,0,1,0,0,-207.209935,20.6964126,208.455025,-15.6472275,0,0,0,0
8103,8069,0.01048,0.04673,0.00685,149,0,0,0,0,1,0,0,-36.7646168,6.72475642,36.8918198,-6.94943781,0,0,0,0
8073,8108,0.01751,0.10003,0.01503,98,0,0,0,0,1,0,0,6.66725863,-8.75832138,-6.65089633,7.12304467,0,0,0,0
8136,8073,0.015,0.088,0.012,98,0,0,0,0,1,0,0,34.2546928,2.64766426,-34.1013536,-3.12938214,0,0,0,0
8075,8074,0.00028,0.02981,0,550,0,0,1,0,1,0,0,-208.876438,22.551276,208.983667,-11.1352676,0,0,0,0
8075,8074,0.00028,0.02981,0,550,0,0,1,0,1,0,0,-208.876438,22.551276,208.983667,-11.1352676,0,0,0,0
8077,8074,0.00016,0.01864,0,806,0,0,1,0,1,0,0,234.9,-26.0611515,-234.821119,35.2507144,0,0,0,0
8078,8074,0.00029,0.01964,0,818,0,0,1,0,1,0,0,234.899998,-17.9100558,-234.758335,27.5040751,0,0,0,0
8079,8074,0.0002,0.0153,0,818,0,0,1,0,1,0,0,234.899999,-26.0340486,-234.801618,33.5601967,0,0,0,0
8080,8074,0.00022,0.01762,0,814,0,0,1,0,1,0,0,234.899999,-25.8307846,-234.791665,34.5073651,0,0,0,0
8076,8075,0.00099,0.04033,0,320,0,0,1,0,1,0,0,-178.803664,16.5260955,179.07937,-5.29455893,0,0,0,0
8075,8097,0.00445,0.03181,0.05799,740,0,0,0,0,1,0,0,238.673507,-39.8079931,-236.42274,49.1927364,0,0,0,0
8119,8076,0.00591,0.0412,0.00674,221,0,0,0,0,1,0,0,-88.9906833,10.3498703,89.4018321,-8.26304773,0,0,0,0
8119,8076,0.00591,0.0412,0.00674,221,0,0,0,0,1,0,0,-88.9906833,10.3498703,89.4018321,-8.26304773,0,0,0,0
8083,8082,0.00031,0.01574,0,1134,0,0,1,0,1,0,0,-324.271827,5.19797149,324.554845,9.17207328,0,0,0,0
8087,8082,8e-05,0.00888,0,1315,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8088,8082,8e-05,0.00591,0,1307,0,0,1,0,1,0,0,269.310001,-41.3906058,-269.258356,45.2059045,0,0,0,0
8155,8082,0.00016,0.00337,0.23512,2768,0,0,0,0,1,0,0,-395.57587,-20.4959057,395.793118,-2.05544857,0,0,0,0
8084,8083,0.00236,0.06305,0,184.8,0,0,1,0,1,0,0,-115.539789,-3.04856145,115.816802,10.449256,0,0,0,0
8085,8084,0.00092,0.02498,0,231,0,0,1,0,1,0,0,-34.9020197,4.60994318,34.9120246,-4.33828714,0,0,0,0
8086,8085,0.00184,0.06658,0,205,0,0,1,0,1,0,0,-34.8820098,5.33399679,34.9020197,-4.60994318,0,0,0,0
8089,8135,0.00521,0.03628,0.00593,221,0,0,0,0,1,0,0,-21.2412315,2.14087159,21.2612147,-2.70904187,0,0,0,0
8089,8135,0.00521,0.03628,0.00593,221,0,0,0,0,1,0,0,-21.2412315,2.14087159,21.2612147,-2.70904187,0,0,0,0
8090,8092,0.01569,0.08961,0.01347,98,0,0,0,0,1,0,0,-8.36201005,15.244579,8.4059586,-16.5481967,0,0,0,0
8151,8090,0.01339,0.08041,0.01091,98,0,0,0,0,1,0,0,6.89443138,18.542472,-6.84798995,-19.554579,0,0,0,0
8091,8109,0.07888,0.19284,0.02525,98,0,0,0,0,1,0,0,37.7943148,3.83625329,-36.830911,-4.39846742,0,0,0,0
8106,8093,0.018,0.078,0.012,150,0,0,0,0,1,0,0,-21.6360875,-8.22575602,21.7186156,7.19751518,0,0,0,0
8093,8128,0.01795,0.07854,0.01196,149,0,0,0,0,1,0,0,-53.9312051,-9.1569781,54.3904551,9.75279318,0,0,0,0
8095,8094,0.00041,0.03017,0,317,0,0,1,0,1,0,0,-171.823493,-25.3286671,171.934848,33.5227468,0,0,0,0
8094,8139,0.00069,0.00679,0.01307,548,0,0,0,0,1,0,0,188.826085,22.6733768,-188.604984,-21.9705904,0,0,0,0
8094,8159,0.00239,0.02336,0.04495,548,0,0,0,0,1,0,0,-43.0517214,-78.8504906,43.2141172,75.2736525,0,0,0,0
8095,8140,0.01066,0.02604,0.00341,250,0,0,0,0,1,0,0,25.0134934,-16.2713329,-24.9286178,16.0994046,0,0,0,0
8096,8110,0.0448,0.10762,0.0146,98,0,0,0,0,1,0,0,-47.2447953,0.289855693,48.1225303,0.123328367,0,0,0,0
8096,8153,0.0128,0.07686,0.01043,98,0,0,0,0,1,0,0,36.0747953,-3.44985569,-35.9277461,3.14608607,0,0,0,0
8098,8097,0.00373,0.10051,0,175.5,0,0,1,0,1,0,0,-60.684094,1.91180722,60.803054,1.29373428,0,0,0,0
8099,8097,0.00303,0.097,0,184,0,0,1,0,1,0,0,85.5,3.90465438e-11,-85.3088809,6.11833371,0,0,0,0
8097,8113,0.00194,0.01386,0.02527,800,0,0,0,0,1,0,0,276.160175,-39.9544065,-274.859635,46.3136661,0,0,0,0
8138,8100,0.01582,0.03801,0.00516,98,0,0,0,0,1,0,0,-28.0971213,40.035153,28.413749,-39.8920911,0,0,0,0
8101,8137,0.01472,0.08841,0.012,98,0,0,0,0,1,0,0,-41.8026239,2.81626196,42.0298693,-2.82365498,0,0,0,0
8102,8157,0.00742,0.03309,0.00485,149,0,0,0,0,1,0,0,-42.6100877,2.1382887,42.7293067,-2.1576281,0,0,0,0
8106,8105,0.00098,0.05869,0,212.8,0,0,1,0,1,0,0,-112.665342,-19.5597897,112.777263,26.2624847,0,0,0,0
8105,8127,0.00276,0.02696,0.05188,548,0,0,0,0,1,0,0,-112.777263,-26.2624847,113.088927,23.165022,0,0,0,0
8142,8106,0.01907,0.08501,0.01247,149,0,0,0,0,1,0,0,-34.2141969,-0.0261888391,34.4114296,-0.514454255,0,0,0,0
8128,8107,0.01223,0.05352,0.00815,221,0,0,0,0,1,0,0,132.2059,-28.9548527,-130.340604,36.1392261,0,0,0,0
8145,8107,0.01849,0.08086,0.01231,250,0,0,0,0,1,0,0,-118.872687,11.1090322,121.130604,-2.69378407,0,0,0,0
8153,8108,0.013,0.054,0.027,186,0,0,0,0,1,0,0,17.3112779,-25.1412763,-17.2131823,22.4535576,0,0,0,0
8109,8123,0.00627,0.0358,0.00538,98,0,0,0,0,1,0,0,-32.4403336,-3.76279819,32.5000269,3.50036746,0,0,0,0
8124,8110,0.00917,0.05504,0.00747,98,0,0,0,0,1,0,0,69.0324945,-39.2664579,-68.5325303,41.3958938,0,0,0,0
8111,8125,0.01474,0.0885,0.01201,221,0,0,0,0,1,0,0,61.3977087,-13.9795527,-60.8951377,15.6021169,0,0,0,0
8113,8112,9e-05,0.00481,0,1290,0,0,1,0,1,0,0,-263.824991,7.1487243,263.878987,-4.26292463,0,0,0,0
8115,8112,0.00071,0.04514,0,273,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8116,8112,0.00024,0.01298,0,1026,0,0,1,0,1,0,0,0,-0,0,-0,0,0,0,0
8117,8112,0.00025,0.01118,0,1034,0,0,1,0,1,0,0,105.51,-42.9099962,-105.481839,44.1693849,0,0,0,0
8114,8113,0.00077,0.03155,0,190,0,0,1,0,1,0,0,-109.20597,-2.32139743,109.285388,5.57543785,0,0,0,0
8113,8133,0.003,0.0312,0.10631,750,0,0,0,0,1,0,0,214.699619,-29.5189141,-213.494417,29.6805583,0,0,0,0
8113,8133,0.003,0.0312,0.10631,750,0,0,0,0,1,0,0,214.699619,-29.5189141,-213.494417,29.6805583,0,0,0,0
8121,8114,0.01148,0.07843,0.01334,221,0,0,0,0,1,0,0,-84.0809629,7.94662496,84.7959705,-4.59860257,0,0,0,0
8118,8151,0.01924,0.11555,0.01568,98,0,0,0,0,1,0,0,21.667318,-28.2504737,-21.4623794,27.6445363,0,0,0,0
8120,8122,0.03382,0.08268,0.01083,147,0,0,0,0,1,0,0,4.93461954,8.70259958,-4.90272066,-9.89651669,0,0,0,0
8120,8140,0.01216,0.07301,0.00991,170,0,0,0,0,1,0,0,-59.9772772,59.6496532,60.7195115,-56.331623,0,0,0,0
8120,8141,0.0166,0.06885,0.01168,221,0,0,0,0,1,0,0,99.0611203,1.23347823,-97.6845211,3.11176173,0,0,0,0
8143,8120,0.01659,0.07254,0.01105,221,0,0,0,0,1,0,0,76.9357258,-34.8569888,-75.9184627,38.0121088,0,0,0,0
8149,8123,0.00474,0.02711,0.00407,147,0,0,0,0,1,0,0,50.1383829,8.63045979,-50.0300269,-8.47036746,0,0,0,0
8127,8126,0.00011,0.00797,0,1175,0,0,1,0,1,0,0,-256.464691,-3.44893272,256.525316,7.84150469,0,0,0,0
8127,8126,0.00011,0.00797,0,1175,0,0,1,0,1,0,0,-256.464691,-3.44893272,256.525316,7.84150469,0,0,0,0
8129,8126,8e-05,0.00487,0,1190,0,0,1,0,1,0,0,475.09525,-73.6864253,-474.939627,83.1600262,0,0,0,0
8130,8126,0.00026,0.01215,0,1192,0,0,1,0,1,0,0,468.544881,-3.28519477,-468.06682,25.6253515,0,0,0,0
8131,8126,0.0001,0.00621,0,1173,0,0,1,0,1,0,0,474.357037,-54.6296539,-474.165204,66.5424964,0,0,0,0
8128,8127,0.0004,0.02178,0,286,0,0,1,0,1,0,0,-186.596355,19.2020595,186.713731,-12.8109392,0,0,0,0
8132,8144,0.02494,0.10345,0.01756,149,0,0,0,0,1,0,0,-53.7667364,4.87505076,54.4182817,-4.15417873,0,0,0,0
8134,8133,0.00067,0.03526,0,300,0,0,1,0,1,0,0,-152.956245,16.5477224,153.091356,-9.43724078,0,0,0,0
8134,8133,0.00067,0.03526,0,300,0,0,1,0,1,0,0,-152.956245,16.5477224,153.091356,-9.43724078,0,0,0,0
8133,8147,0.00702,0.06865,0.13208,548,0,0,0,0,1,0,0,-91.5886705,21.1418084,92.1435055,-30.9729872,0,0,0,0
8154,8135,0.00895,0.03991,0.00585,149,0,0,0,0,1,0,0,-73.2816367,-22.223762,73.7323083,23.5446831,0,0,0,0
8136,8145,0.01057,0.04623,0.00704,149,0,0,0,0,1,0,0,-111.549618,17.1167053,112.712687,-12.8490322,0,0,0,0
8138,8146,0.02103,0.12014,0.01805,98,0,0,0,0,1,0,0,32.0102675,16.957233,-31.7751423,-17.7442787,0,0,0,0
8140,8139,0.00037,0.02517,0,365,0,0,1,0,1,0,0,-188.486317,-13.8980796,188.604984,21.9705904,0,0,0,0
8148,8147,0.00049,0.03635,0,201.3,0,0,1,0,1,0,0,-100.961546,-5.96542813,101.005623,9.23522249,0,0,0,0
8148,8147,0.00049,0.03635,0,201.3,0,0,1,0,1,0,0,-100.961546,-5.96542813,101.005623,9.23522249,0,0,0,0
8149,8148,0.00259,0.0686,0,254,0,0,1,0,1,0,0,-106.459346,5.20100099,106.718811,1.67131397,0,0,0,0
8152,8160,0.00538,0.03751,0.00613,221,0,0,0,0,1,0,0,-70.6248509,16.4998836,70.867234,-15.525946,0,0,0,0
8152,8160,0.00538,0.03751,0.00613,221,0,0,0,0,1,0,0,-70.6248509,16.4998836,70.867234,-15.525946,0,0,0,0
8156,8155,0.00077,0.04753,0,500,0,0,1,0,1,0,0,121.71056,-9.7322316,-121.610084,15.9343659,0,0,0,0
8157,8156,0.0013,0.06678,0,240,0,0,1,0,1,0,0,-93.3564606,1.42575955,93.455997,3.68735047,0,0,0,0
8156,8159,0.00621,0.04434,0.08084,600,0,0,0,0,1,0,0,-215.166557,6.04488115,217.689197,2.62843423,0,0,0,0
8159,8158,0.00013,0.01364,0,1204,0,0,1,0,1,0,0,-493.583344,42.6923633,493.856554,-14.0263348,0,0,0,0
8160,8159,0.0008,0.05008,0,377,0,0,1,0,1,0,0,-116.247234,2.67094598,116.340015,3.13714459,0,0,0,0
8160,8159,0.0008,0.05008,0,377,0,0,1,0,1,0,0,-116.247234,2.67094598,116.340015,3.13714459,0,0,0,0
