BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
1001,1,20.78,5.89,0,0,1,1,-37.2633851,115,9,1.1,0.9,18.4996759,0,0,0
1002,1,15.41,4.37,0,0,1,1,-30.8083634,115,9,1.1,0.9,18.4996759,0,0,0
1003,1,0,0,0,0,1,1,-33.1245716,115,9,1.1,0.9,18.4996759,0,0,0
1004,2,0,0,0,0,1,1,-35.0913956,230,9,1.1,0.9,18.4996759,0,0,0
1005,1,0,0,0,0,1,1,-30.0089303,115,9,1.1,0.9,18.4996759,0,0,0
1006,2,0,0,0,0,1,1,-27.8407944,13.8,9,1.1,0.9,18.4996759,0,0,0
1007,1,7.01,1.99,0,0.08,1,1,-31.3384034,115,9,1.1,0.9,18.4996759,0,0,0
1008,1,0,0,0,0,1,1,-20.5498793,115,9,1.1,0.9,18.4996759,0,0,0
1009,2,0,0,0,0,1,1,-17.1925141,13.8,9,1.1,0.9,18.4996759,0,0,0
1010,1,0,0,0,-2.19,1,1,-29.456189,115,9,1.1,0.9,18.4996759,0,0,0
1011,2,0,0,0,0,1,1,-27.5963679,22,9,1.1,0.9,18.4996759,0,0,0
1012,1,2.99,0.85,0,9.5,1,1,-36.0638353,115,9,1.1,0.9,18.4996759,0,0,0
1013,1,29.23,8.28,0,0,1,1,-28.8867282,115,9,1.1,0.9,18.4996759,0,0,0
1014,1,2.22,0.63,0,0,1,1,-24.9209094,115,9,1.1,0.9,18.4996759,0,0,0
1015,1,7.51,2.13,0,0,1,1,-30.9585231,115,9,1.1,0.9,18.4996759,0,0,0
1016,1,2.89,0.82,0,30,1,1,-28.8552007,115,9,1.1,0.9,18.4996759,0,0,0
1017,1,18.34,5.2,0,0,1,1,-35.5180353,115,9,1.1,0.9,18.4996759,0,0,0
1018,1,0.07,0.02,0,0,1,1,-34.2171599,115,9,1.1,0.9,18.4996759,0,0,0
1019,1,61.78,17.5,0,142.98,1,1,-36.6441909,115,9,1.1,0.9,18.4996759,0,0,0
1020,1,0,0,0,76.73,1,1,-29.0764831,115,9,1.1,0.9,18.4996759,0,0,0
1021,2,0,0,0,0,1,1,-22.3791247,13.8,9,1.1,0.9,18.4996759,0,0,0
1022,1,0,0,0,0,1,1,-32.2890818,115,9,1.1,0.9,18.4996759,0,0,0
1023,2,0,0,0,0,1,1,-23.2136882,13.8,9,1.1,0.9,18.4996759,0,0,0
1024,1,63.04,17.86,0,0,1,1,-33.1305437,115,9,1.1,0.9,18.4996759,0,0,0
1025,1,0,0,0,0,1,1,-28.059226,115,9,1.1,0.9,18.4996759,0,0,0
1026,2,0,0,0,0,1,1,-18.4278919,13.8,9,1.1,0.9,18.4996759,0,0,0
1027,1,101.21,28.68,0,75,1,1,-39.5418284,115,9,1.1,0.9,18.4996759,0,0,0
1028,1,10.01,2.84,0,0,1,1,-33.9464775,115,9,1.1,0.9,18.4996759,0,0,0
1029,1,83.18,23.57,0,65.41,1,1,-38.6385713,115,9,1.1,0.9,18.4996759,0,0,0
1030,1,24.63,6.98,0,0,1,1,-25.9220991,115,9,1.1,0.9,18.4996759,0,0,0
1031,1,9.25,2.62,0,0,1,1,-30.8267944,115,9,1.1,0.9,18.4996759,0,0,0
1032,1,0,0,0,0,1,1,-24.5332607,115,9,1.1,0.9,18.4996759,0,0,0
1033,2,0,0,0,50,1,1,-29.456614,230,9,1.1,0.9,18.4996759,0,0,0
1034,1,0,0,0,0,1,1,-28.132032,115,9,1.1,0.9,18.4996759,0,0,0
1035,2,0,0,0,0,1,1,-24.8462336,13.8,9,1.1,0.9,18.4996759,0,0,0
1036,1,13.6,3.85,0,0,1,1,-25.081124,115,9,1.1,0.9,18.4996759,0,0,0
1037,1,102.24,28.97,0,0,1,1,-36.8477806,115,9,1.1,0.9,18.4996759,0,0,0
1038,1,0,0,0,0,1,1,-19.9891052,115,9,1.1,0.9,18.4996759,0,0,0
1039,2,0,0,0,0,1,1,-14.5435864,22,9,1.1,0.9,18.4996759,0,0,0
1040,1,44.36,12.57,0,0,1,1,-34.5507515,115,9,1.1,0.9,18.4996759,0,0,0
1041,1,0,0,0,0,1,1,-29.0709154,115,9,1.1,0.9,18.4996759,0,0,0
1042,2,0,0,0,0,1,1,-29.0709154,13.8,9,1.1,0.9,18.4996759,0,0,0
1043,2,0,0,0,0,1,1,-25.8255656,13.8,9,1.1,0.9,18.4996759,0,0,0
1044,1,14.68,4.16,0,0,1,1,-39.1436879,115,9,1.1,0.9,18.4996759,0,0,0
1045,1,98.56,27.93,0,0,1,1,-38.8093038,115,9,1.1,0.9,18.4996759,0,0,0
1046,1,11.08,3.14,0,12,1,1,-34.0608598,115,9,1.1,0.9,18.4996759,0,0,0
1047,1,0,0,0,0,1,1,-26.8321851,115,9,1.1,0.9,18.4996759,0,0,0
1048,2,0,0,0,0,1,1,-26.8321851,18,9,1.1,0.9,18.4996759,0,0,0
1049,2,0,0,0,0,1,1,-26.8321851,18,9,1.1,0.9,18.4996759,0,0,0
1050,2,0,0,0,0,1,1,-21.7401636,18,9,1.1,0.9,18.4996759,0,0,0
1051,2,0,0,0,0,1,1,-20.2603477,18,9,1.1,0.9,18.4996759,0,0,0
1052,2,0,0,0,0,1,1,-22.6012126,18,9,1.1,0.9,18.4996759,0,0,0
1053,2,0,0,0,0,1,1,-30.7829793,230,9,1.1,0.9,18.4996759,0,0,0
1054,1,14.99,4.25,0,0,1,1,-36.5509258,115,9,1.1,0.9,18.4996759,0,0,0
1055,1,3.98,1.13,0,0,1,1,-34.0528108,115,9,1.1,0.9,18.4996759,0,0,0
1056,1,0,0,0,56.13,1,1,-35.627363,115,9,1.1,0.9,18.4996759,0,0,0
1057,2,0,0,0,0,1,1,-35.627363,18,9,1.1,0.9,18.4996759,0,0,0
1058,1,13.46,3.81,0,0,1,1,-22.9453176,115,9,1.1,0.9,18.4996759,0,0,0
1059,2,0,0,0,0,1,1,-22.9453176,22,9,1.1,0.9,18.4996759,0,0,0
1060,2,0,0,0,0,1,1,-22.9453176,22,9,1.1,0.9,18.4996759,0,0,0
1061,1,0,0,0,0,1,1,-31.1706336,115,9,1.1,0.9,18.4996759,0,0,0
1062,2,0,0,0,0,1,1,-31.1706336,13.8,9,1.1,0.9,18.4996759,0,0,0
1063,2,0,0,0,0,1,1,-31.1706336,13.8,9,1.1,0.9,18.4996759,0,0,0
1064,1,123.76,35.07,0,0,1,1,-38.6213412,115,9,1.1,0.9,18.4996759,0,0,0
1065,1,0,0,0,0,1,1,-28.8702722,115,9,1.1,0.9,18.4996759,0,0,0
1066,2,0,0,0,0,1,1,-21.3288458,13.8,9,1.1,0.9,18.4996759,0,0,0
1067,1,101.55,28.77,0,0,1,1,-29.6628557,115,9,1.1,0.9,18.4996759,0,0,0
1068,1,59.4,16.83,0,0,1,1,-29.6364064,115,9,1.1,0.9,18.4996759,0,0,0
1069,1,0,0,0,0,1,1,-20.5224126,115,9,1.1,0.9,18.4996759,0,0,0
1070,2,0,0,0,0,1,1,-15.6943265,13.8,9,1.1,0.9,18.4996759,0,0,0
1071,1,91.46,25.91,0,0,1,1,-36.031101,115,9,1.1,0.9,18.4996759,0,0,0
1072,2,0,0,0,0,1,1,-26.6179565,18,9,1.1,0.9,18.4996759,0,0,0
1073,2,0,0,0,0,1,1,-20.3399583,18,9,1.1,0.9,18.4996759,0,0,0
1074,2,0,0,0,0,1,1,-22.322542,18,9,1.1,0.9,18.4996759,0,0,0
1075,2,0,0,0,0,1,1,-25.05919,18,9,1.1,0.9,18.4996759,0,0,0
1076,2,0,0,0,0,1,1,-36.031101,18,9,1.1,0.9,18.4996759,0,0,0
1077,2,0,0,0,0,1,1,-36.031101,18,9,1.1,0.9,18.4996759,0,0,0
1078,2,0,0,0,0,1,1,-25.5871776,18,9,1.1,0.9,18.4996759,0,0,0
1079,2,0,0,0,0,1,1,-54.6875529,500,9,1.1,0.9,18.4996759,0,0,0
1080,2,0,0,0,0,1,1,-24.9737947,18,9,1.1,0.9,18.4996759,0,0,0
1081,2,0,0,0,79.77,1,1,-32.1286176,230,9,1.1,0.9,18.4996759,0,0,0
1082,2,0,0,0,0,1,1,-18.0675332,115,9,1.1,0.9,18.4996759,0,0,0
1083,1,39.95,11.32,0,26.15,1,1,-22.3249079,115,9,1.1,0.9,18.4996759,0,0,0
1084,2,0,0,0,0,1,1,-30.2970024,115,9,1.1,0.9,18.4996759,0,0,0
1085,1,21.3,6.03,0,0,1,1,-28.8181287,115,9,1.1,0.9,18.4996759,0,0,0
1086,1,39.67,11.24,0,30,1,1,-30.7550951,115,9,1.1,0.9,18.4996759,0,0,0
1087,1,0.91,0.26,0,14.05,1,1,-27.6722904,115,9,1.1,0.9,18.4996759,0,0,0
1088,2,0,0,0,0,1,1,-24.7122424,115,9,1.1,0.9,18.4996759,0,0,0
1089,1,40.6,11.5,0,0,1,1,-36.7642503,115,9,1.1,0.9,18.4996759,0,0,0
1090,2,0,0,0,0,1,1,-29.8118071,115,9,1.1,0.9,18.4996759,0,0,0
1091,1,11.62,3.29,0,0,1,1,-48.6015379,161,9,1.1,0.9,18.4996759,0,0,0
2001,1,48.36,13.7,0,0,2,1,-81.2876598,161,11,1.1,0.9,18.4996759,0,0,0
2002,1,0,0,0,0,2,1,-82.1476384,500,11,1.1,0.9,18.4996759,0,0,0
2003,1,0,0,0,0,2,1,-84.3760009,161,11,1.1,0.9,18.4996759,0,0,0
2004,2,0,0,0,0,2,1,-82.1476384,13.8,11,1.1,0.9,18.4996759,0,0,0
2005,2,0,0,0,0,2,1,-82.1476384,13.8,11,1.1,0.9,18.4996759,0,0,0
2006,2,0,0,0,0,2,1,-82.1476384,13.8,11,1.1,0.9,18.4996759,0,0,0
2007,1,9.54,2.7,0,0,2,1,-81.0255085,161,11,1.1,0.9,18.4996759,0,0,0
2008,1,8.06,2.28,0,0,2,1,-51.328014,161,10,1.1,0.9,18.4996759,0,0,0
2009,1,39.14,11.09,0,120,2,1,-63.689167,161,11,1.1,0.9,18.4996759,0,0,0
2010,1,56.81,16.09,0,30.17,2,1,-53.626863,161,10,1.1,0.9,18.4996759,0,0,0
2011,1,0,0,0,0,2,1,-51.142311,500,10,1.1,0.9,18.4996759,0,0,0
2012,1,0,0,0,0,2,1,-48.6716867,161,10,1.1,0.9,18.4996759,0,0,0
2013,2,0,0,0,0,2,1,-48.6450535,18,10,1.1,0.9,18.4996759,0,0,0
2014,1,25.43,7.2,0,0,2,1,-51.6794609,161,10,1.1,0.9,18.4996759,0,0,0
2015,1,4.69,1.33,0,0,2,1,-82.1876676,161,11,1.1,0.9,18.4996759,0,0,0
2016,1,69.27,19.63,0,0,2,1,-90.0762449,161,11,1.1,0.9,18.4996759,0,0,0
2017,1,0,0,0,-200,2,1,-51.1437616,500,10,1.1,0.9,18.4996759,0,0,0
2018,1,0,0,0,0,2,1,-50.2956984,161,10,1.1,0.9,18.4996759,0,0,0
2019,2,0,0,0,0,2,1,-51.1437616,20,10,1.1,0.9,18.4996759,0,0,0
2020,1,47.97,13.59,0,0,2,1,-63.9041484,161,11,1.1,0.9,18.4996759,0,0,0
2021,1,0,0,0,0,2,1,-78.0121081,500,11,1.1,0.9,18.4996759,0,0,0
2022,1,11.56,3.28,0,0,2,1,-79.9161587,161,11,1.1,0.9,18.4996759,0,0,0
2023,2,0,0,0,0,2,1,-76.3859279,13.8,11,1.1,0.9,18.4996759,0,0,0
2024,2,0,0,0,0,2,1,-75.6963573,13.8,11,1.1,0.9,18.4996759,0,0,0
2025,1,39.62,11.23,0,0,2,1,-63.1397075,161,11,1.1,0.9,18.4996759,0,0,0
2026,1,18.57,5.26,0,0,2,1,-50.0406903,161,10,1.1,0.9,18.4996759,0,0,0
2027,1,3.55,1.01,0,0,2,1,-81.6690588,161,11,1.1,0.9,18.4996759,0,0,0
2028,1,14.24,4.03,0,0,2,1,-66.1541843,161,11,1.1,0.9,18.4996759,0,0,0
2029,1,3.2,0.91,0,0,2,1,-50.8070954,161,10,1.1,0.9,18.4996759,0,0,0
2030,1,47.15,13.36,0,0,2,1,-85.0009563,161,11,1.1,0.9,18.4996759,0,0,0
2031,1,5.77,1.63,0,0,2,1,-46.3174271,161,10,1.1,0.9,18.4996759,0,0,0
2032,1,3.35,0.95,0,0,2,1,-80.4436619,161,11,1.1,0.9,18.4996759,0,0,0
2033,1,13.57,3.85,0,0,2,1,-86.2629054,161,11,1.1,0.9,18.4996759,0,0,0
2034,1,5.34,1.51,0,0,2,1,-89.5452964,161,11,1.1,0.9,18.4996759,0,0,0
2035,1,4.68,1.33,0,0,2,1,-47.0679679,161,10,1.1,0.9,18.4996759,0,0,0
2036,1,41.59,11.78,0,0,2,1,-63.4303332,161,11,1.1,0.9,18.4996759,0,0,0
2037,1,3.5,0.99,0,0,2,1,-82.5201941,161,11,1.1,0.9,18.4996759,0,0,0
2038,1,2.6,0.74,0,0,2,1,-84.8558633,161,11,1.1,0.9,18.4996759,0,0,0
2039,1,5.56,1.58,0,0,2,1,-79.5090623,161,11,1.1,0.9,18.4996759,0,0,0
2040,1,15.9,4.51,0,0,2,1,-80.5874412,161,11,1.1,0.9,18.4996759,0,0,0
2041,1,0,0,0,0,2,1,-46.478795,161,10,1.1,0.9,18.4996759,0,0,0
2042,2,0,0,0,0,2,1,-43.7950252,18,10,1.1,0.9,18.4996759,0,0,0
2043,1,4.24,1.2,0,0,2,1,-89.7929734,161,11,1.1,0.9,18.4996759,0,0,0
2044,1,27.4,7.76,0,0,2,1,-84.9434208,161,11,1.1,0.9,18.4996759,0,0,0
2045,1,22.61,6.4,0,0,2,1,-64.4212047,161,11,1.1,0.9,18.4996759,0,0,0
2046,1,22.13,6.27,0,0,2,1,-89.2199264,161,11,1.1,0.9,18.4996759,0,0,0
2047,1,14.96,4.24,0,0,2,1,-85.2569836,161,11,1.1,0.9,18.4996759,0,0,0
2048,1,6.42,1.82,0,0,2,1,-48.8440975,161,10,1.1,0.9,18.4996759,0,0,0
2049,1,11.57,3.28,0,0,2,1,-58.987345,161,10,1.1,0.9,18.4996759,0,0,0
2050,1,3.66,1.04,0,0,2,1,-84.2872348,161,11,1.1,0.9,18.4996759,0,0,0
2051,1,17.85,5.06,0,0,2,1,-72.9647869,161,11,1.1,0.9,18.4996759,0,0,0
2052,1,24.84,7.04,0,0,2,1,-50.6533546,161,10,1.1,0.9,18.4996759,0,0,0
2053,1,29.13,8.25,0,0,2,1,-78.1887685,161,11,1.1,0.9,18.4996759,0,0,0
2054,1,0,0,0,0,2,1,-62.2138372,500,11,1.1,0.9,18.4996759,0,0,0
2055,1,49.62,14.06,0,0,2,1,-62.9976727,161,11,1.1,0.9,18.4996759,0,0,0
2056,2,0,0,0,0,2,1,-62.2138372,18,11,1.1,0.9,18.4996759,0,0,0
2057,2,0,0,0,0,2,1,-59.8832686,18,11,1.1,0.9,18.4996759,0,0,0
2058,1,0,0,0,0,2,1,-46.0625984,161,10,1.1,0.9,18.4996759,0,0,0
2059,2,0,0,0,0,2,1,-42.5956308,13.8,10,1.1,0.9,18.4996759,0,0,0
2060,1,3.8,1.08,0,0,2,1,-83.0687692,161,11,1.1,0.9,18.4996759,0,0,0
2061,1,0,0,0,0,2,1,-55.1280088,161,10,1.1,0.9,18.4996759,0,0,0
2062,2,0,0,0,0,2,1,-52.7407249,18,10,1.1,0.9,18.4996759,0,0,0
2063,1,65.62,18.59,0,40,2,1,-88.6250298,161,11,1.1,0.9,18.4996759,0,0,0
2064,1,10.05,2.85,0,0,2,1,-81.4935567,161,11,1.1,0.9,18.4996759,0,0,0
2065,1,78.36,22.2,0,100,2,1,-84.6660776,161,11,1.1,0.9,18.4996759,0,0,0
2066,1,7.11,2.02,0,0,2,1,-43.8590946,161,10,1.1,0.9,18.4996759,0,0,0
2067,1,53.97,15.29,0,0,2,1,-63.0176164,161,11,1.1,0.9,18.4996759,0,0,0
2068,1,5.76,1.63,0,0,2,1,-60.705618,161,11,1.1,0.9,18.4996759,0,0,0
2069,1,21.92,6.21,0,120,2,1,-89.0072752,161,11,1.1,0.9,18.4996759,0,0,0
2070,1,0,0,0,0,2,1,-60.1743154,161,11,1.1,0.9,18.4996759,0,0,0
2071,2,0,0,0,0,2,1,-56.4950669,18,11,1.1,0.9,18.4996759,0,0,0
2072,1,9.71,2.75,0,0,2,1,-87.2505689,161,11,1.1,0.9,18.4996759,0,0,0
2073,1,0,0,0,0,2,1,-41.1281197,161,10,1.1,0.9,18.4996759,0,0,0
2074,1,0,0,0,0,2,1,-39.0127976,115,10,1.1,0.9,18.4996759,0,0,0
2075,1,0,0,0,0,2,1,-39.0127976,115,10,1.1,0.9,18.4996759,0,0,0
2076,2,0,0,0,0,2,1,-40.1755631,24,10,1.1,0.9,18.4996759,0,0,0
2077,1,0,0,0,0,2,1,-79.9529634,161,11,1.1,0.9,18.4996759,0,0,0
2078,2,0,0,0,0,2,1,-76.5015297,13.8,11,1.1,0.9,18.4996759,0,0,0
2079,1,4.48,1.27,0,0,2,1,-51.7943801,161,10,1.1,0.9,18.4996759,0,0,0
2080,1,16.93,4.8,0,0,2,1,-76.2820937,161,11,1.1,0.9,18.4996759,0,0,0
2081,1,4.46,1.26,0,0,2,1,-85.670143,161,11,1.1,0.9,18.4996759,0,0,0
2082,1,59.03,16.73,0,0,2,1,-63.6630192,161,11,1.1,0.9,18.4996759,0,0,0
2083,2,0,0,0,0,2,1,-62.0233286,20,11,1.1,0.9,18.4996759,0,0,0
2084,2,0,0,0,0,2,1,-63.6630192,20,11,1.1,0.9,18.4996759,0,0,0
2085,2,0,0,0,0,2,1,-63.6630192,20,11,1.1,0.9,18.4996759,0,0,0
2086,1,2.19,0.62,0,0,2,1,-78.2883081,161,11,1.1,0.9,18.4996759,0,0,0
2087,1,7.9,2.24,0,0,2,1,-43.7974126,161,10,1.1,0.9,18.4996759,0,0,0
2088,1,0,0,0,0,2,1,-60.365505,161,11,1.1,0.9,18.4996759,0,0,0
2089,2,0,0,0,0,2,1,-56.7640149,24,11,1.1,0.9,18.4996759,0,0,0
2090,1,2.42,0.69,0,0,2,1,-82.2174067,161,11,1.1,0.9,18.4996759,0,0,0
2091,1,17.05,4.83,0,0,2,1,-50.8696861,161,10,1.1,0.9,18.4996759,0,0,0
2092,1,24.11,6.83,0,0,2,1,-87.0285634,161,11,1.1,0.9,18.4996759,0,0,0
2093,1,0,0,0,0,2,1,-49.4341872,161,10,1.1,0.9,18.4996759,0,0,0
2094,2,0,0,0,0,2,1,-49.4341872,13.8,10,1.1,0.9,18.4996759,0,0,0
2095,2,0,0,0,0,2,1,-49.4341872,13.8,10,1.1,0.9,18.4996759,0,0,0
2096,1,0,0,0,-68.51,2,1,-45.8815584,500,10,1.1,0.9,18.4996759,0,0,0
2097,1,0,0,0,0,2,1,-45.1324083,230,10,1.1,0.9,18.4996759,0,0,0
2098,1,0,0,0,0,2,1,-48.0633006,161,10,1.1,0.9,18.4996759,0,0,0
2099,2,0,0,0,0,2,1,-45.7321453,18,10,1.1,0.9,18.4996759,0,0,0
2100,2,0,0,0,0,2,1,-43.1517726,18,10,1.1,0.9,18.4996759,0,0,0
2101,1,0,0,0,0,2,1,-83.0347374,500,11,1.1,0.9,18.4996759,0,0,0
2102,1,0,0,0,0,2,1,-84.328337,161,11,1.1,0.9,18.4996759,0,0,0
2103,2,0,0,0,0,2,1,-83.0347374,20,11,1.1,0.9,18.4996759,0,0,0
2104,2,0,0,0,0,2,1,-83.0347374,20,11,1.1,0.9,18.4996759,0,0,0
2105,2,0,0,0,0,2,1,-83.0347374,20,11,1.1,0.9,18.4996759,0,0,0
2106,1,14.4,4.08,0,0,2,1,-86.8149003,161,11,1.1,0.9,18.4996759,0,0,0
2107,1,74.15,21.01,0,0,2,1,-85.1524747,161,11,1.1,0.9,18.4996759,0,0,0
2108,1,2.14,0.61,0,0,2,1,-60.5406459,161,10,1.1,0.9,18.4996759,0,0,0
2109,1,33.81,9.58,0,0,2,1,-65.0440417,161,11,1.1,0.9,18.4996759,0,0,0
2110,1,8.59,2.43,0,50,2,1,-81.0563489,161,11,1.1,0.9,18.4996759,0,0,0
2111,1,13.95,3.95,0,0,2,1,-66.601942,161,11,1.1,0.9,18.4996759,0,0,0
2112,1,4.54,1.29,0,0,2,1,-68.2676537,161,11,1.1,0.9,18.4996759,0,0,0
2113,1,0,0,0,0,2,1,-77.6282404,500,11,1.1,0.9,18.4996759,0,0,0
2114,1,70.78,20.05,0,0,2,1,-78.890292,161,11,1.1,0.9,18.4996759,0,0,0
2115,2,0,0,0,0,2,1,-73.5609335,13.8,11,1.1,0.9,18.4996759,0,0,0
2116,2,0,0,0,0,2,1,-75.50833,13.8,11,1.1,0.9,18.4996759,0,0,0
2117,2,0,0,0,0,2,1,-72.9185044,13.8,11,1.1,0.9,18.4996759,0,0,0
2118,2,0,0,0,0,2,1,-72.4126046,13.8,11,1.1,0.9,18.4996759,0,0,0
2119,2,0,0,0,0,2,1,-75.0479401,13.8,11,1.1,0.9,18.4996759,0,0,0
2120,2,0,0,0,0,2,1,-72.6158112,13.8,11,1.1,0.9,18.4996759,0,0,0
2121,1,2.33,0.66,0,0,2,1,-81.1830955,161,11,1.1,0.9,18.4996759,0,0,0
2122,1,6.72,1.9,0,0,2,1,-82.3266512,161,11,1.1,0.9,18.4996759,0,0,0
2123,2,0,0,0,0,2,1,-45.8175373,161,10,1.1,0.9,18.4996759,0,0,0
2124,1,21.29,6.03,0,0,2,1,-87.7601054,161,11,1.1,0.9,18.4996759,0,0,0
2125,1,4.06,1.15,0,0,2,1,-87.0621554,161,11,1.1,0.9,18.4996759,0,0,0
2126,1,14.24,4.03,0,0,2,1,-86.1592951,161,11,1.1,0.9,18.4996759,0,0,0
2127,2,0,0,0,-184.86,2,1,-53.179598,500,10,1.1,0.9,18.4996759,0,0,0
2128,1,0,0,0,0,2,1,-51.4846964,161,10,1.1,0.9,18.4996759,0,0,0
2129,1,6.63,1.88,0,0,2,1,-86.6955635,161,11,1.1,0.9,18.4996759,0,0,0
2130,1,0,0,0,0,2,1,-58.9808314,161,10,1.1,0.9,18.4996759,0,0,0
2131,1,0,0,0,0,2,1,-55.9950006,115,10,1.1,0.9,18.4996759,0,0,0
2132,1,11.94,3.38,0,10,2,1,-57.7218352,115,10,1.1,0.9,18.4996759,0,0,0
2133,1,5.68,1.61,0,0,2,1,-79.2698902,161,11,1.1,0.9,18.4996759,0,0,0
3001,1,0,0,0,0,3,1,-58.659922,230,28,1.1,0.9,18.4996759,0,0,0
3002,1,112.86,31.98,0,0,3,1,-61.1505671,115,28,1.1,0.9,18.4996759,0,0,0
3003,1,0,0,0,0,3,1,-33.1036485,115,27,1.1,0.9,18.4996759,0,0,0
3004,2,0,0,0,0,3,1,-31.4751562,18,27,1.1,0.9,18.4996759,0,0,0
3005,1,7.34,2.08,0,0,3,1,-60.8953124,115,28,1.1,0.9,18.4996759,0,0,0
3006,1,7.35,2.08,0,0,3,1,-42.1701408,115,27,1.1,0.9,18.4996759,0,0,0
3007,1,14.96,4.24,0,0,3,1,-39.6093329,115,27,1.1,0.9,18.4996759,0,0,0
3008,1,19.81,5.61,0,0,3,1,-49.6377245,115,27,1.1,0.9,18.4996759,0,0,0
3009,1,12.54,3.55,0,0,3,1,-43.0728241,115,28,1.1,0.9,18.4996759,0,0,0
3010,1,4.67,1.32,0,0,3,1,-60.294439,115,28,1.1,0.9,18.4996759,0,0,0
3011,1,27.14,7.69,0,0,3,1,-65.1637995,115,28,1.1,0.9,18.4996759,0,0,0
3012,1,0.56,0.16,0,0,3,1,-64.5617576,115,28,1.1,0.9,18.4996759,0,0,0
3013,1,64.56,18.29,0,65,3,1,-43.1985309,115,27,1.1,0.9,18.4996759,0,0,0
3014,1,22,6.23,0,0,3,1,-59.8211013,115,28,1.1,0.9,18.4996759,0,0,0
3015,1,5.36,1.52,0,0,3,1,-32.1958153,115,27,1.1,0.9,18.4996759,0,0,0
3016,1,0,0,0,0,3,1,-36.6721666,115,27,1.1,0.9,18.4996759,0,0,0
3017,2,0,0,0,0,3,1,-31.3715908,18,27,1.1,0.9,18.4996759,0,0,0
3018,1,0,0,0,0,3,1,-41.6635579,230,27,1.1,0.9,18.4996759,0,0,0
3019,1,0,0,0,40.95,3,1,-43.2798189,115,27,1.1,0.9,18.4996759,0,0,0
3020,2,0,0,0,0,3,1,-37.2939669,13.8,27,1.1,0.9,18.4996759,0,0,0
3021,1,1.94,0.55,0,0,3,1,-51.7182841,115,27,1.1,0.9,18.4996759,0,0,0
3022,1,24.59,6.97,0,0,3,1,-33.6300755,115,27,1.1,0.9,18.4996759,0,0,0
3023,1,10.41,2.95,0,50,3,1,-42.0581059,115,27,1.1,0.9,18.4996759,0,0,0
3024,1,10.13,2.87,0,0,3,1,-43.5275121,115,28,1.1,0.9,18.4996759,0,0,0
3025,1,13.67,3.87,0,0,3,1,-55.3160292,115,28,1.1,0.9,18.4996759,0,0,0
3026,1,0,0,0,0,3,1,-53.2522207,230,27,1.1,0.9,18.4996759,0,0,0
3027,1,0,0,0,0,3,1,-53.3131163,115,27,1.1,0.9,18.4996759,0,0,0
3028,2,0,0,0,0,3,1,-50.4779591,18,27,1.1,0.9,18.4996759,0,0,0
3029,1,4.87,1.38,0,0,3,1,-66.6824269,115,28,1.1,0.9,18.4996759,0,0,0
3030,1,129.72,36.75,0,80,3,1,-52.3116834,115,27,1.1,0.9,18.4996759,0,0,0
3031,1,14.73,4.17,0,0,3,1,-40.6640905,115,27,1.1,0.9,18.4996759,0,0,0
3032,1,72.86,20.64,0,0,3,1,-42.1457157,115,27,1.1,0.9,18.4996759,0,0,0
3033,1,0,0,0,0,3,1,-30.7984599,115,27,1.1,0.9,18.4996759,0,0,0
3034,2,0,0,0,0,3,1,-21.1529339,22,27,1.1,0.9,18.4996759,0,0,0
3035,1,3.47,0.98,0,0,3,1,-54.9477868,115,28,1.1,0.9,18.4996759,0,0,0
3036,1,5.8,1.64,0,0,3,1,-52.9801833,115,28,1.1,0.9,18.4996759,0,0,0
3037,1,0,0,0,0,3,1,-41.3540714,230,27,1.1,0.9,18.4996759,0,0,0
3038,1,0,0,0,0,3,1,-35.6098955,115,27,1.1,0.9,18.4996759,0,0,0
3039,2,0,0,0,0,3,1,-38.5887866,13.8,27,1.1,0.9,18.4996759,0,0,0
3040,1,14.61,4.14,0,0,3,1,-47.4275176,115,27,1.1,0.9,18.4996759,0,0,0
3041,1,0,0,0,0,3,1,-44.5993512,230,27,1.1,0.9,18.4996759,0,0,0
3042,1,8.75,2.48,0,0,3,1,-33.3921774,115,27,1.1,0.9,18.4996759,0,0,0
3043,2,0,0,0,0,3,1,-44.5993512,13.8,27,1.1,0.9,18.4996759,0,0,0
3044,2,0,0,0,0,3,1,-44.5993512,13.8,27,1.1,0.9,18.4996759,0,0,0
3045,2,0,0,0,0,3,1,-44.5993512,13.8,27,1.1,0.9,18.4996759,0,0,0
3046,1,0,0,0,200,3,1,-50.6691903,230,27,1.1,0.9,18.4996759,0,0,0
3047,1,0,0,0,116.24,3,1,-35.2833196,115,27,1.1,0.9,18.4996759,0,0,0
3048,2,0,0,0,0,3,1,-58.1397468,500,27,1.1,0.9,18.4996759,0,0,0
3049,1,10.58,3,0,0,3,1,-45.4933112,115,27,1.1,0.9,18.4996759,0,0,0
3050,1,0,0,0,65,3,1,-43.8889693,230,28,1.1,0.9,18.4996759,0,0,0
3051,1,145.29,41.17,0,20,3,1,-45.8756041,115,28,1.1,0.9,18.4996759,0,0,0
3052,1,8.08,2.29,0,0,3,1,-61.5446962,115,28,1.1,0.9,18.4996759,0,0,0
3053,1,0,0,0,0,3,1,-42.5201502,230,27,1.1,0.9,18.4996759,0,0,0
3054,1,0,0,0,0,3,1,-41.2685132,115,27,1.1,0.9,18.4996759,0,0,0
3055,2,0,0,0,0,3,1,-39.4184849,13.8,27,1.1,0.9,18.4996759,0,0,0
3056,2,0,0,0,0,3,1,-36.6623856,13.8,27,1.1,0.9,18.4996759,0,0,0
3057,2,0,0,0,0,3,1,-36.8320079,13.8,27,1.1,0.9,18.4996759,0,0,0
3058,1,0,0,0,0,3,1,-38.5690417,230,27,1.1,0.9,18.4996759,0,0,0
3059,1,0,0,0,0,3,1,-31.4792973,115,27,1.1,0.9,18.4996759,0,0,0
3060,2,0,0,0,0,3,1,-30.4553405,18,27,1.1,0.9,18.4996759,0,0,0
3061,2,0,0,0,0,3,1,-32.7755744,18,27,1.1,0.9,18.4996759,0,0,0
3062,2,0,0,0,0,3,1,-35.6417037,18,27,1.1,0.9,18.4996759,0,0,0
3063,2,0,0,0,0,3,1,-34.4054319,18,27,1.1,0.9,18.4996759,0,0,0
3064,1,0,0,0,0,3,1,-33.2690526,115,27,1.1,0.9,18.4996759,0,0,0
3065,2,0,0,0,0,3,1,-27.1072858,18,27,1.1,0.9,18.4996759,0,0,0
3066,1,22.03,6.24,0,0,3,1,-53.9948598,115,28,1.1,0.9,18.4996759,0,0,0
3067,1,0,0,0,0,3,1,-34.5973033,115,27,1.1,0.9,18.4996759,0,0,0
3068,2,0,0,0,0,3,1,-31.4878613,20,27,1.1,0.9,18.4996759,0,0,0
3069,1,3.81,1.08,0,0,3,1,-43.7572682,115,27,1.1,0.9,18.4996759,0,0,0
3070,1,0,0,0,0,3,1,-35.8217954,115,27,1.1,0.9,18.4996759,0,0,0
3071,2,0,0,0,0,3,1,-31.1826481,24,27,1.1,0.9,18.4996759,0,0,0
3072,1,5.98,1.7,0,0,3,1,-50.9568206,115,27,1.1,0.9,18.4996759,0,0,0
3073,1,0,0,0,0,3,1,-57.6104915,115,28,1.1,0.9,18.4996759,0,0,0
3074,2,0,0,0,0,3,1,-55.0879434,13.8,28,1.1,0.9,18.4996759,0,0,0
3075,1,12.18,3.45,0,0,3,1,-52.1355417,115,28,1.1,0.9,18.4996759,0,0,0
3076,1,10.79,3.06,0,0,3,1,-59.0118906,115,28,1.1,0.9,18.4996759,0,0,0
3077,1,68.66,19.45,0,0,3,1,-42.8040248,115,27,1.1,0.9,18.4996759,0,0,0
3078,1,0,0,0,0,3,1,-41.7801785,230,27,1.1,0.9,18.4996759,0,0,0
3079,1,0,0,0,0,3,1,-39.9685925,161,27,1.1,0.9,18.4996759,0,0,0
3080,1,0,0,0,0,3,1,-36.7535024,115,27,1.1,0.9,18.4996759,0,0,0
3081,2,0,0,0,0,3,1,-35.2895665,20,27,1.1,0.9,18.4996759,0,0,0
3082,1,0,0,0,0,3,1,-43.5083439,230,27,1.1,0.9,18.4996759,0,0,0
3083,1,0,0,0,0,3,1,-39.1798085,115,27,1.1,0.9,18.4996759,0,0,0
3084,2,0,0,0,0,3,1,-33.519677,13.8,27,1.1,0.9,18.4996759,0,0,0
3085,1,0,0,0,0,3,1,-33.8719011,115,27,1.1,0.9,18.4996759,0,0,0
3086,2,0,0,0,0,3,1,-26.9169097,13.2,27,1.1,0.9,18.4996759,0,0,0
3087,2,0,0,0,0,3,1,-33.8719011,13.2,27,1.1,0.9,18.4996759,0,0,0
3088,1,0,0,0,126.23,3,1,-49.2609802,230,27,1.1,0.9,18.4996759,0,0,0
3089,1,0,0,0,0,3,1,-51.8746552,161,27,1.1,0.9,18.4996759,0,0,0
3090,1,0,0,0,0,3,1,-52.4000856,161,27,1.1,0.9,18.4996759,0,0,0
3091,1,0,0,0,65.8,3,1,-53.109233,115,27,1.1,0.9,18.4996759,0,0,0
3092,2,0,0,0,0,3,1,-41.9901458,13.8,27,1.1,0.9,18.4996759,0,0,0
3093,1,5.05,1.43,0,0,3,1,-61.0234637,115,28,1.1,0.9,18.4996759,0,0,0
3094,1,0,0,0,0,3,1,-38.1989215,115,27,1.1,0.9,18.4996759,0,0,0
3095,2,0,0,0,0,3,1,-29.8117201,18,27,1.1,0.9,18.4996759,0,0,0
3096,1,0,0,0,0,3,1,-38.0452496,230,27,1.1,0.9,18.4996759,0,0,0
3097,1,0,0,0,0,3,1,-36.0084063,115,27,1.1,0.9,18.4996759,0,0,0
3098,2,0,0,0,0,3,1,-28.8320883,13.8,27,1.1,0.9,18.4996759,0,0,0
3099,1,12.08,3.42,0,0,3,1,-43.8481711,115,27,1.1,0.9,18.4996759,0,0,0
3100,1,8.53,2.42,0,0,3,1,-50.4567677,115,27,1.1,0.9,18.4996759,0,0,0
3101,1,9.43,2.67,0,0,3,1,-56.4105048,115,28,1.1,0.9,18.4996759,0,0,0
3102,1,75.26,21.32,0,0,3,1,-53.3450486,115,27,1.1,0.9,18.4996759,0,0,0
3103,1,39.32,11.14,0,0,3,1,-35.5115984,115,27,1.1,0.9,18.4996759,0,0,0
3104,1,0,0,0,0,3,1,-55.3860455,115,28,1.1,0.9,18.4996759,0,0,0
3105,2,0,0,0,0,3,1,-49.6926498,13.2,28,1.1,0.9,18.4996759,0,0,0
3106,2,0,0,0,0,3,1,-48.6961534,13.2,28,1.1,0.9,18.4996759,0,0,0
3107,1,14.87,4.21,0,0,3,1,-61.6762506,115,28,1.1,0.9,18.4996759,0,0,0
3108,1,23.52,6.66,0,0,3,1,-68.3222493,115,28,1.1,0.9,18.4996759,0,0,0
3109,1,0,0,0,0,3,1,-34.5106398,115,27,1.1,0.9,18.4996759,0,0,0
3110,2,0,0,0,0,3,1,-26.547787,13.8,27,1.1,0.9,18.4996759,0,0,0
3111,1,0,0,0,0,3,1,-30.896712,115,27,1.1,0.9,18.4996759,0,0,0
3112,2,0,0,0,0,3,1,-22.7037999,18,27,1.1,0.9,18.4996759,0,0,0
3113,2,0,0,0,0,3,1,-22.6941571,18,27,1.1,0.9,18.4996759,0,0,0
3114,1,98.31,27.85,0,0,3,1,-47.0940677,115,27,1.1,0.9,18.4996759,0,0,0
3115,1,9.58,2.71,0,0,3,1,-37.605424,115,27,1.1,0.9,18.4996759,0,0,0
3116,1,0,0,0,0,3,1,-31.1157591,115,27,1.1,0.9,18.4996759,0,0,0
3117,2,0,0,0,0,3,1,-28.0536162,13.8,27,1.1,0.9,18.4996759,0,0,0
3118,2,0,0,0,0,3,1,-27.08947,13.8,27,1.1,0.9,18.4996759,0,0,0
3119,1,0,0,0,0,3,1,-55.1956548,115,28,1.1,0.9,18.4996759,0,0,0
3120,2,0,0,0,0,3,1,-53.6501848,13.8,28,1.1,0.9,18.4996759,0,0,0
3121,1,0,0,0,0,3,1,-31.5882175,115,27,1.1,0.9,18.4996759,0,0,0
3122,2,0,0,0,0,3,1,-22.6605524,18,27,1.1,0.9,18.4996759,0,0,0
3123,1,66.07,18.72,0,0,3,1,-60.1086516,115,28,1.1,0.9,18.4996759,0,0,0
3124,1,64.54,18.29,0,45,3,1,-63.8237326,115,28,1.1,0.9,18.4996759,0,0,0
3125,1,91.26,25.86,0,0,3,1,-53.4070745,115,27,1.1,0.9,18.4996759,0,0,0
3126,1,9.96,2.82,0,40.32,3,1,-59.8532638,115,28,1.1,0.9,18.4996759,0,0,0
3127,2,0,0,0,0,3,1,-31.4526513,115,27,1.1,0.9,18.4996759,0,0,0
3128,1,2.82,0.8,0,0,3,1,-33.4356844,115,27,1.1,0.9,18.4996759,0,0,0
3129,2,0,0,0,0,3,1,-31.9708361,115,27,1.1,0.9,18.4996759,0,0,0
3130,1,92.15,26.11,0,0,3,1,-32.9650699,115,27,1.1,0.9,18.4996759,0,0,0
3131,2,0,0,0,0,3,1,-36.7924943,115,27,1.1,0.9,18.4996759,0,0,0
3132,1,9.56,2.71,0,0,3,1,-52.2441529,115,28,1.1,0.9,18.4996759,0,0,0
3133,2,0,0,0,0,3,1,-38.3209647,230,27,1.1,0.9,18.4996759,0,0,0
3134,1,0,0,0,0,3,1,-38.8458309,161,27,1.1,0.9,18.4996759,0,0,0
3135,1,0,0,0,0,3,1,-35.1894461,161,27,1.1,0.9,18.4996759,0,0,0
3136,1,46.96,13.3,0,0,3,1,-31.4430299,115,27,1.1,0.9,18.4996759,0,0,0
3137,2,0,0,0,0,3,1,-38.4628839,115,27,1.1,0.9,18.4996759,0,0,0
3138,1,10.95,3.1,0,0,3,1,-50.7543033,115,28,1.1,0.9,18.4996759,0,0,0
3139,1,14.92,4.23,0,0,3,1,-43.4089111,115,27,1.1,0.9,18.4996759,0,0,0
3140,1,0.22,0.06,0,0,3,1,-44.0306086,115,27,1.1,0.9,18.4996759,0,0,0
3141,2,0,0,0,0,3,1,-32.6902245,115,27,1.1,0.9,18.4996759,0,0,0
3142,1,7.07,2,0,30,3,1,-51.8896623,115,27,1.1,0.9,18.4996759,0,0,0
3143,1,5.75,1.63,0,17,3,1,-50.8578924,115,28,1.1,0.9,18.4996759,0,0,0
3144,1,5.56,1.57,0,0,3,1,-51.7390176,115,28,1.1,0.9,18.4996759,0,0,0
3145,1,2.94,0.83,0,0,3,1,-38.8853352,115,27,1.1,0.9,18.4996759,0,0,0
3146,1,12.04,3.41,0,15,3,1,-47.2696297,115,28,1.1,0.9,18.4996759,0,0,0
3147,1,34.76,9.85,0,33.86,3,1,-68.1622569,115,28,1.1,0.9,18.4996759,0,0,0
4002,1,1.01,0.29,0,0,4,1,-56.2422994,115,20,1.1,0.9,18.4996759,0,0,0
4003,1,127.29,36.07,0,0,4,1,-63.4655246,115,19,1.1,0.9,18.4996759,0,0,0
4004,1,0,0,0,0,4,1,-57.9963461,230,20,1.1,0.9,18.4996759,0,0,0
4005,1,164.14,46.51,0,70,4,1,-61.898002,115,20,1.1,0.9,18.4996759,0,0,0
4006,1,2.75,0.78,0,0,4,1,-54.1988338,115,20,1.1,0.9,18.4996759,0,0,0
4007,1,183.66,52.04,0,0,4,1,-64.5000266,115,19,1.1,0.9,18.4996759,0,0,0
4008,1,32.49,9.21,0,0,4,1,-57.2795842,115,20,1.1,0.9,18.4996759,0,0,0
4009,1,0,0,0,0,4,1,-37.1688953,115,21,1.1,0.9,18.4996759,0,0,0
4010,2,0,0,0,0,4,1,-34.1610594,20,21,1.1,0.9,18.4996759,0,0,0
4011,1,16.05,4.55,0,0,4,1,-55.3863291,115,19,1.1,0.9,18.4996759,0,0,0
4012,1,13.74,3.89,0,50,4,1,-58.8323589,115,19,1.1,0.9,18.4996759,0,0,0
4013,1,92.35,26.17,0,0,4,1,-62.9255046,115,19,1.1,0.9,18.4996759,0,0,0
4014,1,0,0,0,0,4,1,-56.6586106,230,20,1.1,0.9,18.4996759,0,0,0
4015,1,159.81,45.28,0,67.88,4,1,-58.1882882,115,20,1.1,0.9,18.4996759,0,0,0
4016,1,6.25,1.77,0,0,4,1,-52.9044863,115,20,1.1,0.9,18.4996759,0,0,0
4017,1,89.56,25.38,0,0,4,1,-38.211215,115,21,1.1,0.9,18.4996759,0,0,0
4018,1,7.14,2.02,0,0,4,1,-40.9339689,115,21,1.1,0.9,18.4996759,0,0,0
4019,1,135.83,38.48,0,0,4,1,-57.3250392,115,19,1.1,0.9,18.4996759,0,0,0
4020,1,117.81,33.38,0,0,4,1,-40.036729,115,21,1.1,0.9,18.4996759,0,0,0
4021,1,31.97,9.06,0,0,4,1,-57.0913295,115,19,1.1,0.9,18.4996759,0,0,0
4022,1,5.56,1.58,0,0,4,1,-61.7242064,115,20,1.1,0.9,18.4996759,0,0,0
4023,1,5.06,1.43,0,0,4,1,-54.9924753,115,20,1.1,0.9,18.4996759,0,0,0
4024,1,0,0,0,0,4,1,-45.315984,230,20,1.1,0.9,18.4996759,0,0,0
4025,1,0,0,0,0,4,1,-49.0089458,115,20,1.1,0.9,18.4996759,0,0,0
4026,2,0,0,0,0,4,1,-38.9850396,13.8,20,1.1,0.9,18.4996759,0,0,0
4027,1,65.12,18.45,0,0,4,1,-64.5131125,115,19,1.1,0.9,18.4996759,0,0,0
4028,1,0,0,0,0,4,1,-34.8967506,230,21,1.1,0.9,18.4996759,0,0,0
4029,1,0,0,0,0,4,1,-36.708325,115,21,1.1,0.9,18.4996759,0,0,0
4030,2,0,0,0,0,4,1,-32.3927724,13.8,21,1.1,0.9,18.4996759,0,0,0
4031,1,2.75,0.78,0,0,4,1,-55.9465522,115,20,1.1,0.9,18.4996759,0,0,0
4032,1,91.39,25.89,0,0,4,1,-45.617752,115,21,1.1,0.9,18.4996759,0,0,0
4033,1,126.25,35.77,0,0,4,1,-58.7204927,115,20,1.1,0.9,18.4996759,0,0,0
4034,1,37.64,10.66,0,0,4,1,-62.7263728,115,19,1.1,0.9,18.4996759,0,0,0
4035,1,79.16,22.43,0,0,4,1,-38.8746936,115,21,1.1,0.9,18.4996759,0,0,0
4036,1,35.07,9.94,0,0,4,1,-58.4898058,115,20,1.1,0.9,18.4996759,0,0,0
4037,1,28.72,8.14,0,65,4,1,-42.6379307,115,21,1.1,0.9,18.4996759,0,0,0
4038,1,83.3,23.6,0,0,4,1,-46.1646795,115,21,1.1,0.9,18.4996759,0,0,0
4039,1,0,0,0,0,4,1,-53.1265923,230,19,1.1,0.9,18.4996759,0,0,0
4040,1,225.66,63.94,0,379.68,4,1,-56.6880896,115,19,1.1,0.9,18.4996759,0,0,0
4041,1,0,0,0,0,4,1,-57.5573372,230,19,1.1,0.9,18.4996759,0,0,0
4042,1,215.18,60.97,0,0,4,1,-62.5713476,115,19,1.1,0.9,18.4996759,0,0,0
4043,1,2.47,0.7,0,0,4,1,-54.3483671,115,19,1.1,0.9,18.4996759,0,0,0
4044,1,0,0,0,0,4,1,-52.6212863,115,19,1.1,0.9,18.4996759,0,0,0
4045,2,0,0,0,0,4,1,-43.9739174,13.8,19,1.1,0.9,18.4996759,0,0,0
4046,2,0,0,0,0,4,1,-48.6075451,13.8,19,1.1,0.9,18.4996759,0,0,0
4047,2,0,0,0,0,4,1,-51.1795276,13.8,19,1.1,0.9,18.4996759,0,0,0
4048,1,13.1,3.71,0,0,4,1,-58.7459579,115,19,1.1,0.9,18.4996759,0,0,0
4049,1,0,0,0,0,4,1,-49.9854756,115,19,1.1,0.9,18.4996759,0,0,0
4050,2,0,0,0,0,4,1,-46.5640581,13.8,19,1.1,0.9,18.4996759,0,0,0
4051,1,89.39,25.33,0,0,4,1,-44.6678869,115,21,1.1,0.9,18.4996759,0,0,0
4052,2,0,0,0,0,4,1,-40.393325,18,21,1.1,0.9,18.4996759,0,0,0
4053,1,0.11,0.03,0,0,4,1,-40.9712768,115,19,1.1,0.9,18.4996759,0,0,0
4054,1,5.6,1.59,0,0,4,1,-44.4001486,115,21,1.1,0.9,18.4996759,0,0,0
4055,1,17.78,5.04,0,0,4,1,-37.2457356,115,21,1.1,0.9,18.4996759,0,0,0
4056,1,0,0,0,0,4,1,-28.0434677,230,21,1.1,0.9,18.4996759,0,0,0
4057,1,0,0,0,0,4,1,-33.9835486,115,21,1.1,0.9,18.4996759,0,0,0
4058,2,0,0,0,0,4,1,-23.2308972,13.8,21,1.1,0.9,18.4996759,0,0,0
4059,2,0,0,0,0,4,1,-23.9718004,13.8,21,1.1,0.9,18.4996759,0,0,0
4060,2,0,0,0,0,4,1,-21.0989442,13.8,21,1.1,0.9,18.4996759,0,0,0
4061,2,0,0,0,0,4,1,-22.3719675,13.8,21,1.1,0.9,18.4996759,0,0,0
4062,2,0,0,0,0,4,1,-20.9540924,13.8,21,1.1,0.9,18.4996759,0,0,0
4063,2,0,0,0,0,4,1,-22.2761918,13.8,21,1.1,0.9,18.4996759,0,0,0
4064,1,8.82,2.5,0,0,4,1,-38.2355647,115,21,1.1,0.9,18.4996759,0,0,0
4065,2,0,0,0,0,4,1,-33.079466,18,21,1.1,0.9,18.4996759,0,0,0
4066,1,191.53,54.27,0,145.13,4,1,-64.866986,115,19,1.1,0.9,18.4996759,0,0,0
4067,1,159.46,45.18,0,0,4,1,-54.4662652,115,19,1.1,0.9,18.4996759,0,0,0
4068,1,27.99,7.93,0,0,4,1,-63.7518246,115,19,1.1,0.9,18.4996759,0,0,0
4069,1,4.24,1.2,0,0,4,1,-37.8063051,115,21,1.1,0.9,18.4996759,0,0,0
4070,1,0,0,0,0,4,1,-38.7401467,230,19,1.1,0.9,18.4996759,0,0,0
4071,1,281.45,79.75,0,0,4,1,-43.5099118,115,19,1.1,0.9,18.4996759,0,0,0
4072,1,51.71,14.65,0,0,4,1,-37.0086077,115,21,1.1,0.9,18.4996759,0,0,0
4073,1,0,0,0,0,4,1,-53.3768743,230,19,1.1,0.9,18.4996759,0,0,0
4074,1,0,0,0,0,4,1,-55.8827778,115,19,1.1,0.9,18.4996759,0,0,0
4075,2,0,0,0,0,4,1,-53.3768743,24,19,1.1,0.9,18.4996759,0,0,0
4076,2,0,0,0,0,4,1,-51.5601248,24,19,1.1,0.9,18.4996759,0,0,0
4077,2,0,0,0,0,4,1,-51.3106779,24,19,1.1,0.9,18.4996759,0,0,0
4078,1,84.07,23.82,0,0,4,1,-37.6356259,115,21,1.1,0.9,18.4996759,0,0,0
4079,1,171.21,48.51,0,0,4,1,-59.7091252,115,19,1.1,0.9,18.4996759,0,0,0
4080,1,0,0,0,0,4,1,-34.1571761,230,21,1.1,0.9,18.4996759,0,0,0
4081,1,0,0,0,0,4,1,-37.3965355,115,21,1.1,0.9,18.4996759,0,0,0
4082,2,0,0,0,0,4,1,-27.110367,13.8,21,1.1,0.9,18.4996759,0,0,0
4083,2,0,0,0,0,4,1,-27.6654096,13.8,21,1.1,0.9,18.4996759,0,0,0
4084,2,0,0,0,0,4,1,-30.6177339,13.8,21,1.1,0.9,18.4996759,0,0,0
4085,2,0,0,0,0,4,1,-32.4137381,13.8,21,1.1,0.9,18.4996759,0,0,0
4086,1,19.87,5.63,0,102.93,4,1,-49.7440095,115,19,1.1,0.9,18.4996759,0,0,0
4087,1,2.08,0.59,0,120,4,1,-38.5893423,115,21,1.1,0.9,18.4996759,0,0,0
4088,1,212.52,60.21,0,282.76,4,1,-64.1677271,115,19,1.1,0.9,18.4996759,0,0,0
4089,1,8.6,2.44,0,0,4,1,-54.9094072,115,19,1.1,0.9,18.4996759,0,0,0
4090,2,0,0,0,0,4,1,-54.9094072,13.8,19,1.1,0.9,18.4996759,0,0,0
4091,2,0,0,0,0,4,1,-52.2116583,13.8,19,1.1,0.9,18.4996759,0,0,0
4092,2,0,0,0,0,4,1,-54.9094072,13.8,19,1.1,0.9,18.4996759,0,0,0
4093,2,0,0,0,0,4,1,-51.011644,13.8,19,1.1,0.9,18.4996759,0,0,0
4094,2,0,0,0,0,4,1,-53.4310615,13.8,19,1.1,0.9,18.4996759,0,0,0
4095,2,0,0,0,0,4,1,-51.9150151,13.8,19,1.1,0.9,18.4996759,0,0,0
4096,2,0,0,0,0,4,1,-54.9094072,13.8,19,1.1,0.9,18.4996759,0,0,0
4097,2,0,0,0,0,4,1,-51.5161907,13.8,19,1.1,0.9,18.4996759,0,0,0
4098,2,0,0,0,0,4,1,-54.9094072,13.8,19,1.1,0.9,18.4996759,0,0,0
4099,1,15.17,4.3,0,0,4,1,-41.3179929,115,21,1.1,0.9,18.4996759,0,0,0
4100,1,50.6,14.34,0,0,4,1,-36.8555711,115,21,1.1,0.9,18.4996759,0,0,0
4101,1,128.14,36.31,0,0,4,1,-58.3358004,115,20,1.1,0.9,18.4996759,0,0,0
4102,1,24.17,6.85,0,0,4,1,-46.0315833,115,19,1.1,0.9,18.4996759,0,0,0
4103,1,189.88,53.8,0,120,4,1,-64.7770548,115,19,1.1,0.9,18.4996759,0,0,0
4104,1,0,0,0,0,4,1,-36.5091949,115,21,1.1,0.9,18.4996759,0,0,0
4105,2,0,0,0,0,4,1,-33.0783666,18,21,1.1,0.9,18.4996759,0,0,0
4106,1,37.55,10.64,0,0,4,1,-45.9561753,115,19,1.1,0.9,18.4996759,0,0,0
4107,1,118.36,33.54,0,0,4,1,-63.9425107,115,19,1.1,0.9,18.4996759,0,0,0
4108,1,28.34,8.03,0,0,4,1,-34.5686843,115,21,1.1,0.9,18.4996759,0,0,0
4109,1,110.86,31.41,0,0,4,1,-39.3725916,115,21,1.1,0.9,18.4996759,0,0,0
4110,1,57.35,16.25,0,0,4,1,-51.3339519,115,19,1.1,0.9,18.4996759,0,0,0
4111,1,104.08,29.49,0,0,4,1,-57.1828667,115,19,1.1,0.9,18.4996759,0,0,0
4112,1,5.59,1.58,0,0,4,1,-45.515374,115,21,1.1,0.9,18.4996759,0,0,0
4113,1,0,0,0,0,4,1,-56.701401,230,20,1.1,0.9,18.4996759,0,0,0
4114,1,0,0,0,0,4,1,-58.4400618,115,20,1.1,0.9,18.4996759,0,0,0
4115,2,0,0,0,0,4,1,-55.4769117,13.8,20,1.1,0.9,18.4996759,0,0,0
4116,2,0,0,0,0,4,1,-55.4132518,13.8,20,1.1,0.9,18.4996759,0,0,0
4117,1,18.89,5.35,0,0,4,1,-50.6430216,115,20,1.1,0.9,18.4996759,0,0,0
4118,1,13.88,3.93,0,0,4,1,-48.3316135,115,21,1.1,0.9,18.4996759,0,0,0
4119,1,55.57,15.75,0,0,4,1,-53.7903566,115,19,1.1,0.9,18.4996759,0,0,0
4120,1,46.52,13.18,0,0,4,1,-37.2246179,115,21,1.1,0.9,18.4996759,0,0,0
4121,1,4.11,1.16,0,50,4,1,-57.9825126,115,19,1.1,0.9,18.4996759,0,0,0
4122,1,146.11,41.4,0,150,4,1,-63.2394867,115,19,1.1,0.9,18.4996759,0,0,0
4123,1,90.5,25.64,0,0,4,1,-39.6259651,115,21,1.1,0.9,18.4996759,0,0,0
4124,1,24.38,6.91,0,0,4,1,-53.3885074,115,19,1.1,0.9,18.4996759,0,0,0
4125,1,4.5,1.28,0,0,4,1,-45.5650216,115,21,1.1,0.9,18.4996759,0,0,0
4126,1,127.38,36.09,0,0,4,1,-43.3882673,115,19,1.1,0.9,18.4996759,0,0,0
4127,1,87.29,24.73,0,70,4,1,-48.245303,115,21,1.1,0.9,18.4996759,0,0,0
4128,1,123.51,35,0,70,4,1,-60.3426192,115,19,1.1,0.9,18.4996759,0,0,0
4129,1,18.51,5.25,0,0,4,1,-52.4424346,115,20,1.1,0.9,18.4996759,0,0,0
4130,1,9.48,2.69,0,23.99,4,1,-52.9928935,115,20,1.1,0.9,18.4996759,0,0,0
4131,1,0,0,0,71.45,4,1,-53.3268466,230,20,1.1,0.9,18.4996759,0,0,0
4132,1,33.09,9.38,0,0,4,1,-54.2730145,115,20,1.1,0.9,18.4996759,0,0,0
4133,2,0,0,0,0,4,1,-53.3268466,20,20,1.1,0.9,18.4996759,0,0,0
4134,2,0,0,0,0,4,1,-52.4754928,20,20,1.1,0.9,18.4996759,0,0,0
4135,2,0,0,0,0,4,1,-52.51748,20,20,1.1,0.9,18.4996759,0,0,0
4136,2,0,0,0,0,4,1,-52.2636506,20,20,1.1,0.9,18.4996759,0,0,0
4137,2,0,0,0,0,4,1,-53.3268466,20,20,1.1,0.9,18.4996759,0,0,0
4138,2,0,0,0,0,4,1,-53.3268466,20,20,1.1,0.9,18.4996759,0,0,0
4139,1,10.62,3.01,0,0,4,1,-46.0590145,115,21,1.1,0.9,18.4996759,0,0,0
4140,1,0,0,0,0,4,1,-39.8969774,230,21,1.1,0.9,18.4996759,0,0,0
4141,1,0,0,0,86.25,4,1,-42.6978221,115,21,1.1,0.9,18.4996759,0,0,0
4142,2,0,0,0,0,4,1,-37.6438266,13.8,21,1.1,0.9,18.4996759,0,0,0
4143,1,14.36,4.07,0,0,4,1,-56.8871426,115,20,1.1,0.9,18.4996759,0,0,0
4144,1,16.36,4.63,0,0,4,1,-47.0204011,115,21,1.1,0.9,18.4996759,0,0,0
4145,1,49.86,14.13,0,0,4,1,-36.2417002,115,21,1.1,0.9,18.4996759,0,0,0
4146,1,0,0,0,0,4,1,-54.5654764,230,20,1.1,0.9,18.4996759,0,0,0
4147,1,193.64,54.87,0,100,4,1,-56.6011387,115,20,1.1,0.9,18.4996759,0,0,0
4148,1,14.64,4.15,0,0,4,1,-51.0179132,115,20,1.1,0.9,18.4996759,0,0,0
4149,1,61.36,17.38,0,0,4,1,-38.8349277,115,21,1.1,0.9,18.4996759,0,0,0
4150,1,12.53,3.55,0,0,4,1,-37.9889715,115,21,1.1,0.9,18.4996759,0,0,0
4151,1,0,0,0,0,4,1,-40.6206203,230,21,1.1,0.9,18.4996759,0,0,0
4152,1,0,0,0,0,4,1,-38.9781406,115,21,1.1,0.9,18.4996759,0,0,0
4153,2,0,0,0,0,4,1,-38.658877,18,21,1.1,0.9,18.4996759,0,0,0
4154,1,26.32,7.46,0,0,4,1,-59.9240462,115,19,1.1,0.9,18.4996759,0,0,0
4155,1,19.45,5.51,0,0,4,1,-58.1650318,115,19,1.1,0.9,18.4996759,0,0,0
4156,1,108.01,30.6,0,0,4,1,-38.9279576,115,21,1.1,0.9,18.4996759,0,0,0
4157,1,104.67,29.66,0,0,4,1,-61.8598412,115,19,1.1,0.9,18.4996759,0,0,0
4158,1,0,0,0,0,4,1,-30.6434033,230,21,1.1,0.9,18.4996759,0,0,0
4159,1,36.18,10.25,0,0,4,1,-35.4700269,115,21,1.1,0.9,18.4996759,0,0,0
4160,2,0,0,0,0,4,1,-27.9023409,13.8,21,1.1,0.9,18.4996759,0,0,0
4161,2,0,0,0,0,4,1,-23.9261575,13.8,21,1.1,0.9,18.4996759,0,0,0
4162,2,0,0,0,0,4,1,-23.9952789,13.8,21,1.1,0.9,18.4996759,0,0,0
4163,2,0,0,0,0,4,1,-30.6434033,13.8,21,1.1,0.9,18.4996759,0,0,0
4164,1,2.03,0.57,0,0,4,1,-57.5923381,115,19,1.1,0.9,18.4996759,0,0,0
4165,1,0,0,0,0,4,1,-36.9980718,115,21,1.1,0.9,18.4996759,0,0,0
4166,2,0,0,0,0,4,1,-33.0223047,13.8,21,1.1,0.9,18.4996759,0,0,0
4167,1,5.31,1.5,0,0,4,1,-58.0640578,115,19,1.1,0.9,18.4996759,0,0,0
4168,1,8.87,2.51,0,0,4,1,-35.8282801,115,21,1.1,0.9,18.4996759,0,0,0
4169,1,27.68,7.84,0,0,4,1,-43.4460507,115,21,1.1,0.9,18.4996759,0,0,0
4170,1,35.86,10.16,0,0,4,1,-36.3841578,115,21,1.1,0.9,18.4996759,0,0,0
4171,1,167.63,47.5,0,100,4,1,-50.051297,115,19,1.1,0.9,18.4996759,0,0,0
4172,1,42.31,11.99,0,0,4,1,-53.0990752,115,20,1.1,0.9,18.4996759,0,0,0
4173,1,12.05,3.42,0,0,4,1,-37.2026103,115,21,1.1,0.9,18.4996759,0,0,0
4174,1,19.16,5.43,0,85,4,1,-59.6031381,115,20,1.1,0.9,18.4996759,0,0,0
4175,1,3.16,0.89,0,21.78,4,1,-54.6556775,115,20,1.1,0.9,18.4996759,0,0,0
4176,1,0,0,0,0,4,1,-50.0738369,115,20,1.1,0.9,18.4996759,0,0,0
4177,2,0,0,0,0,4,1,-46.4403534,13.8,20,1.1,0.9,18.4996759,0,0,0
4178,1,17.46,4.95,0,44.77,4,1,-45.0440287,115,21,1.1,0.9,18.4996759,0,0,0
4179,1,19.92,5.64,0,0,4,1,-53.0469766,115,20,1.1,0.9,18.4996759,0,0,0
4180,1,10.76,3.05,0,0,4,1,-37.4601535,115,21,1.1,0.9,18.4996759,0,0,0
4181,2,0,0,0,0,4,1,-29.8733142,230,21,1.1,0.9,18.4996759,0,0,0
4182,1,22.68,6.43,0,0,4,1,-36.0266213,115,21,1.1,0.9,18.4996759,0,0,0
4183,2,0,0,0,0,4,1,-38.9301197,230,19,1.1,0.9,18.4996759,0,0,0
4184,1,0,0,0,0,4,1,-47.275923,115,19,1.1,0.9,18.4996759,0,0,0
4185,1,37.84,10.72,0,20.63,4,1,-55.508405,115,19,1.1,0.9,18.4996759,0,0,0
4186,1,37.06,10.5,0,53.8,4,1,-59.3094326,115,19,1.1,0.9,18.4996759,0,0,0
4187,1,15.06,4.27,0,0,4,1,-61.2346845,115,20,1.1,0.9,18.4996759,0,0,0
4188,1,2.97,0.84,0,0,4,1,-56.6063567,115,20,1.1,0.9,18.4996759,0,0,0
4189,1,29.89,8.47,0,0,4,1,-59.5420721,115,20,1.1,0.9,18.4996759,0,0,0
4190,1,132.46,37.53,0,0,4,1,-58.9437998,115,20,1.1,0.9,18.4996759,0,0,0
4191,1,46.43,13.16,0,0,4,1,-45.7090183,115,19,1.1,0.9,18.4996759,0,0,0
4192,2,0,0,0,0,4,1,-37.0934798,230,19,1.1,0.9,18.4996759,0,0,0
4193,1,178.22,50.5,0,0,4,1,-40.0840153,115,19,1.1,0.9,18.4996759,0,0,0
4194,2,0,0,0,0,4,1,-51.1999523,115,19,1.1,0.9,18.4996759,0,0,0
4195,2,0,0,0,0,4,1,-50.5190528,500,20,1.1,0.9,18.4996759,0,0,0
4196,1,0,0,0,0,4,1,-51.6467033,230,20,1.1,0.9,18.4996759,0,0,0
4197,1,0,0,0,4.12,4,1,-53.6919657,115,20,1.1,0.9,18.4996759,0,0,0
5003,1,113.64,32.2,0,0,5,1,-90.3301381,161,16,1.1,0.9,18.4996759,0,0,0
5004,1,11.69,3.31,0,0,5,1,-83.4805858,161,14,1.1,0.9,18.4996759,0,0,0
5005,1,8.95,2.53,0,0,5,1,-73.0873148,161,18,1.1,0.9,18.4996759,0,0,0
5006,1,100.19,28.39,0,0,5,1,-89.9576048,161,16,1.1,0.9,18.4996759,0,0,0
5007,1,72.05,20.42,0,0,5,1,-85.5280152,161,17,1.1,0.9,18.4996759,0,0,0
5008,1,7.6,2.15,0,0,5,1,-60.1609298,161,15,1.1,0.9,18.4996759,0,0,0
5009,1,62.68,17.76,0,0,5,1,-90.9907181,161,16,1.1,0.9,18.4996759,0,0,0
5010,1,133.87,37.93,0,0,5,1,-89.3506872,161,16,1.1,0.9,18.4996759,0,0,0
5011,1,7.64,2.17,0,0,5,1,-74.8781365,161,13,1.1,0.9,18.4996759,0,0,0
5012,1,81.32,23.04,0,0,5,1,-85.99729,161,17,1.1,0.9,18.4996759,0,0,0
5013,1,19.34,5.48,0,44.89,5,1,-67.2030686,161,15,1.1,0.9,18.4996759,0,0,0
5014,1,46.76,13.25,0,0,5,1,-81.7029475,161,17,1.1,0.9,18.4996759,0,0,0
5015,1,0,0,0,0,5,1,-80.8813122,500,17,1.1,0.9,18.4996759,0,0,0
5016,1,181.16,51.33,0,0,5,1,-85.4938016,161,17,1.1,0.9,18.4996759,0,0,0
5017,1,13.85,3.93,0,0,5,1,-86.7612453,161,17,1.1,0.9,18.4996759,0,0,0
5018,1,0,0,0,0,5,1,-66.865224,500,12,1.1,0.9,18.4996759,0,0,0
5019,1,0,0,0,0,5,1,-68.64165,161,12,1.1,0.9,18.4996759,0,0,0
5020,2,0,0,0,0,5,1,-65.1501321,13.8,12,1.1,0.9,18.4996759,0,0,0
5021,1,0,0,0,0,5,1,-78.346473,500,17,1.1,0.9,18.4996759,0,0,0
5022,1,140.24,39.73,0,0,5,1,-82.1407257,161,17,1.1,0.9,18.4996759,0,0,0
5023,2,0,0,0,0,5,1,-78.346473,13.8,17,1.1,0.9,18.4996759,0,0,0
5024,1,50.92,14.43,0,0,5,1,-73.1785282,161,13,1.1,0.9,18.4996759,0,0,0
5025,1,74.46,21.1,0,0,5,1,-81.4272737,161,18,1.1,0.9,18.4996759,0,0,0
5026,1,71.11,20.15,0,0,5,1,-87.0097239,161,17,1.1,0.9,18.4996759,0,0,0
5027,1,74.13,21,0,0,5,1,-87.5822367,161,17,1.1,0.9,18.4996759,0,0,0
5028,1,9.35,2.65,0,0,5,1,-88.1241277,161,17,1.1,0.9,18.4996759,0,0,0
5029,1,12.77,3.62,0,0,5,1,-72.3204297,161,13,1.1,0.9,18.4996759,0,0,0
5030,1,79.61,22.55,0,0,5,1,-85.0603433,161,12,1.1,0.9,18.4996759,0,0,0
5031,1,42.36,12,0,0,5,1,-86.9630647,161,16,1.1,0.9,18.4996759,0,0,0
5032,1,47.16,13.36,0,0,5,1,-89.0231088,161,16,1.1,0.9,18.4996759,0,0,0
5033,1,0,0,0,0,5,1,-82.6021525,500,16,1.1,0.9,18.4996759,0,0,0
5034,1,55.35,15.68,0,0,5,1,-85.0476679,161,16,1.1,0.9,18.4996759,0,0,0
5035,2,0,0,0,0,5,1,-82.6021525,13.2,16,1.1,0.9,18.4996759,0,0,0
5036,2,0,0,0,0,5,1,-82.6021525,13.2,16,1.1,0.9,18.4996759,0,0,0
5037,2,0,0,0,0,5,1,-80.4529906,13.2,16,1.1,0.9,18.4996759,0,0,0
5038,2,0,0,0,0,5,1,-80.3840619,13.2,16,1.1,0.9,18.4996759,0,0,0
5039,2,0,0,0,0,5,1,-81.6265461,13.2,16,1.1,0.9,18.4996759,0,0,0
5040,2,0,0,0,0,5,1,-79.6983096,13.2,16,1.1,0.9,18.4996759,0,0,0
5041,2,0,0,0,0,5,1,-80.5837784,13.2,16,1.1,0.9,18.4996759,0,0,0
5042,2,0,0,0,0,5,1,-80.2249956,13.2,16,1.1,0.9,18.4996759,0,0,0
5043,1,68.1,19.29,0,0,5,1,-89.550343,161,16,1.1,0.9,18.4996759,0,0,0
5044,1,17.5,4.96,0,0,5,1,-81.9986217,161,17,1.1,0.9,18.4996759,0,0,0
5045,1,0,0,0,0,5,1,-66.486473,500,18,1.1,0.9,18.4996759,0,0,0
5046,1,77.11,21.85,0,0,5,1,-68.6154807,161,18,1.1,0.9,18.4996759,0,0,0
5047,1,0,0,0,0,5,1,-79.7495041,500,17,1.1,0.9,18.4996759,0,0,0
5048,1,184.54,52.29,0,0,5,1,-83.8227514,161,17,1.1,0.9,18.4996759,0,0,0
5049,1,0,0,0,0,5,1,-80.5549839,500,16,1.1,0.9,18.4996759,0,0,0
5050,1,64.6,18.3,0,0,5,1,-84.7961834,161,16,1.1,0.9,18.4996759,0,0,0
5051,2,0,0,0,0,5,1,-79.7624968,22,16,1.1,0.9,18.4996759,0,0,0
5052,1,0,0,0,0,5,1,-84.176239,115,16,1.1,0.9,18.4996759,0,0,0
5053,1,152.78,43.29,0,0,5,1,-89.3597847,161,16,1.1,0.9,18.4996759,0,0,0
5054,1,21.17,6,0,0,5,1,-76.9723542,161,14,1.1,0.9,18.4996759,0,0,0
5055,1,0,0,0,0,5,1,-68.3651591,500,12,1.1,0.9,18.4996759,0,0,0
5056,1,40.4,11.45,0,0,5,1,-69.2120585,161,12,1.1,0.9,18.4996759,0,0,0
5057,2,0,0,0,0,5,1,-68.3651591,13.8,12,1.1,0.9,18.4996759,0,0,0
5058,2,0,0,0,0,5,1,-64.8595123,13.8,12,1.1,0.9,18.4996759,0,0,0
5059,1,0,0,0,0,5,1,-84.6411173,161,14,1.1,0.9,18.4996759,0,0,0
5060,1,0,0,0,0,5,1,-87.2221608,115,14,1.1,0.9,18.4996759,0,0,0
5061,1,0,0,0,35.42,5,1,-90.5963973,115,14,1.1,0.9,18.4996759,0,0,0
5062,1,43.74,12.39,0,0,5,1,-95.0620479,115,14,1.1,0.9,18.4996759,0,0,0
5063,1,0,0,0,0,5,1,-81.8877076,500,17,1.1,0.9,18.4996759,0,0,0
5064,1,77.07,21.84,0,0,5,1,-85.9506984,161,17,1.1,0.9,18.4996759,0,0,0
5065,2,0,0,0,0,5,1,-81.781181,13.8,17,1.1,0.9,18.4996759,0,0,0
5066,2,0,0,0,0,5,1,-81.8877076,13.8,17,1.1,0.9,18.4996759,0,0,0
5067,2,0,0,0,0,5,1,-80.3073776,13.8,17,1.1,0.9,18.4996759,0,0,0
5068,2,0,0,0,0,5,1,-80.2280673,13.8,17,1.1,0.9,18.4996759,0,0,0
5069,2,0,0,0,0,5,1,-80.1223204,13.8,17,1.1,0.9,18.4996759,0,0,0
5070,1,74.65,21.15,0,0,5,1,-89.680556,161,17,1.1,0.9,18.4996759,0,0,0
5071,1,74.11,21,0,0,5,1,-73.9443749,161,13,1.1,0.9,18.4996759,0,0,0
5072,1,72.34,20.5,0,0,5,1,-89.4661428,161,16,1.1,0.9,18.4996759,0,0,0
5073,1,8.83,2.5,0,0,5,1,-62.4513553,161,15,1.1,0.9,18.4996759,0,0,0
5074,1,31.78,9,0,0,5,1,-89.5626064,161,16,1.1,0.9,18.4996759,0,0,0
5075,1,3.96,1.12,0,0,5,1,-73.8964642,161,18,1.1,0.9,18.4996759,0,0,0
5076,1,0,0,0,0,5,1,-91.2100733,161,16,1.1,0.9,18.4996759,0,0,0
5077,1,18.49,5.24,0,81.78,5,1,-92.5680524,115,16,1.1,0.9,18.4996759,0,0,0
5078,1,66.42,18.82,0,0,5,1,-86.4637349,161,17,1.1,0.9,18.4996759,0,0,0
5079,1,38.19,10.82,0,0,5,1,-74.8770969,161,13,1.1,0.9,18.4996759,0,0,0
5080,1,37.61,10.66,0,0,5,1,-75.007237,161,13,1.1,0.9,18.4996759,0,0,0
5081,1,89.83,25.45,0,0,5,1,-72.0378362,161,13,1.1,0.9,18.4996759,0,0,0
5082,1,102.22,28.96,0,0,5,1,-89.0320732,161,17,1.1,0.9,18.4996759,0,0,0
5083,1,0,0,0,0,5,1,-83.7451662,500,16,1.1,0.9,18.4996759,0,0,0
5084,1,224.2,63.52,0,0,5,1,-87.8717379,161,16,1.1,0.9,18.4996759,0,0,0
5085,1,51.3,14.54,0,0,5,1,-89.2269961,161,17,1.1,0.9,18.4996759,0,0,0
5086,1,92.04,26.08,0,0,5,1,-88.6625803,161,17,1.1,0.9,18.4996759,0,0,0
5087,1,4.13,1.17,0,0,5,1,-83.2882746,161,14,1.1,0.9,18.4996759,0,0,0
5088,1,0,0,0,0,5,1,-78.1523511,161,18,1.1,0.9,18.4996759,0,0,0
5089,2,0,0,0,0,5,1,-78.1523511,13.8,18,1.1,0.9,18.4996759,0,0,0
5090,1,108.74,30.81,0,175,5,1,-90.327322,161,16,1.1,0.9,18.4996759,0,0,0
5091,1,5.33,1.51,0,0,5,1,-82.7103506,161,14,1.1,0.9,18.4996759,0,0,0
5092,1,17.62,4.99,0,0,5,1,-86.3864632,161,14,1.1,0.9,18.4996759,0,0,0
5093,1,47.98,13.6,0,215,5,1,-86.5761914,161,17,1.1,0.9,18.4996759,0,0,0
5094,1,2.66,0.75,0,0,5,1,-80.7161009,161,14,1.1,0.9,18.4996759,0,0,0
5095,1,32.24,9.14,0,0,5,1,-89.0577326,161,17,1.1,0.9,18.4996759,0,0,0
5096,1,61.74,17.49,0,0,5,1,-88.4864306,161,16,1.1,0.9,18.4996759,0,0,0
5097,1,82.57,23.4,0,0,5,1,-87.5051138,161,17,1.1,0.9,18.4996759,0,0,0
5098,1,156.22,44.26,0,250,5,1,-87.6936871,161,17,1.1,0.9,18.4996759,0,0,0
5099,1,67.63,19.16,0,200,5,1,-88.9188044,161,17,1.1,0.9,18.4996759,0,0,0
5100,1,22.45,6.36,0,0,5,1,-88.6918827,161,16,1.1,0.9,18.4996759,0,0,0
5101,1,22.63,6.41,0,0,5,1,-68.8582329,161,15,1.1,0.9,18.4996759,0,0,0
5102,1,0,0,0,0,5,1,-84.4390061,500,16,1.1,0.9,18.4996759,0,0,0
5103,1,234.49,66.44,0,0,5,1,-88.6540203,161,16,1.1,0.9,18.4996759,0,0,0
5104,1,79.02,22.39,0,0,5,1,-86.5906116,161,17,1.1,0.9,18.4996759,0,0,0
5105,1,105.27,29.83,0,0,5,1,-90.1222754,161,17,1.1,0.9,18.4996759,0,0,0
5106,2,0,0,0,0,5,1,-90.1222754,13.8,17,1.1,0.9,18.4996759,0,0,0
5107,2,0,0,0,0,5,1,-90.1222754,13.8,17,1.1,0.9,18.4996759,0,0,0
5108,1,40.12,11.37,0,437.23,5,1,-87.6154178,161,17,1.1,0.9,18.4996759,0,0,0
5109,1,53.98,15.29,0,0,5,1,-88.6100595,161,16,1.1,0.9,18.4996759,0,0,0
5110,1,3.44,0.97,0,0,5,1,-72.7136291,161,12,1.1,0.9,18.4996759,0,0,0
5111,1,37.24,10.55,0,0,5,1,-90.6042547,161,16,1.1,0.9,18.4996759,0,0,0
5112,1,14.25,4.04,0,0,5,1,-74.1022253,161,18,1.1,0.9,18.4996759,0,0,0
5113,1,21.58,6.11,0,0,5,1,-86.9418401,161,17,1.1,0.9,18.4996759,0,0,0
5114,1,56.95,16.13,0,0,5,1,-88.6970802,161,16,1.1,0.9,18.4996759,0,0,0
5115,1,17.73,5.02,0,0,5,1,-87.2068696,161,16,1.1,0.9,18.4996759,0,0,0
5116,1,141.56,40.11,0,0,5,1,-90.0777559,161,16,1.1,0.9,18.4996759,0,0,0
5117,1,128.28,36.35,0,0,5,1,-88.5380647,161,17,1.1,0.9,18.4996759,0,0,0
5118,1,8.65,2.45,0,0,5,1,-60.9866632,161,15,1.1,0.9,18.4996759,0,0,0
5119,1,4.4,1.25,0,0,5,1,-74.7814366,161,12,1.1,0.9,18.4996759,0,0,0
5120,1,0,0,0,0,5,1,-62.4128095,500,15,1.1,0.9,18.4996759,0,0,0
5121,1,76.66,21.72,0,30,5,1,-63.1065585,161,15,1.1,0.9,18.4996759,0,0,0
5122,1,65,18.42,0,0,5,1,-90.1946846,161,16,1.1,0.9,18.4996759,0,0,0
5123,1,0,0,0,0,5,1,-67.5278452,161,13,1.1,0.9,18.4996759,0,0,0
5124,1,26.69,7.56,0,0,5,1,-65.9207937,115,13,1.1,0.9,18.4996759,0,0,0
5125,1,67.92,19.24,0,0,5,1,-86.8694966,161,17,1.1,0.9,18.4996759,0,0,0
5126,1,173.21,49.08,0,0,5,1,-90.8615192,161,16,1.1,0.9,18.4996759,0,0,0
5127,1,3.89,1.1,0,0,5,1,-74.1799567,161,18,1.1,0.9,18.4996759,0,0,0
5128,1,90.51,25.65,0,0,5,1,-89.91816,161,16,1.1,0.9,18.4996759,0,0,0
5129,1,14.89,4.22,0,0,5,1,-65.8482333,161,18,1.1,0.9,18.4996759,0,0,0
5130,1,99.79,28.27,0,0,5,1,-89.2417105,161,16,1.1,0.9,18.4996759,0,0,0
5131,1,0,0,0,0,5,1,-66.9863551,500,13,1.1,0.9,18.4996759,0,0,0
5132,1,102.52,29.05,0,0,5,1,-69.1694935,161,13,1.1,0.9,18.4996759,0,0,0
5133,1,12.16,3.45,0,0,5,1,-73.5905613,161,18,1.1,0.9,18.4996759,0,0,0
5134,1,26.98,7.64,0,0,5,1,-64.673304,161,15,1.1,0.9,18.4996759,0,0,0
5135,1,27.59,7.82,0,0,5,1,-70.435489,161,15,1.1,0.9,18.4996759,0,0,0
5136,1,11.94,3.38,0,0,5,1,-84.1064512,161,16,1.1,0.9,18.4996759,0,0,0
5137,1,0,0,0,0,5,1,-72.9194806,500,13,1.1,0.9,18.4996759,0,0,0
5138,1,105.04,29.76,0,0,5,1,-74.2247018,161,13,1.1,0.9,18.4996759,0,0,0
5139,1,86.38,24.47,0,270,5,1,-91.1600769,161,16,1.1,0.9,18.4996759,0,0,0
5140,1,8.65,2.45,0,0,5,1,-73.7524561,161,13,1.1,0.9,18.4996759,0,0,0
5141,1,45.38,12.86,0,0,5,1,-87.4173428,161,16,1.1,0.9,18.4996759,0,0,0
5142,1,15.53,4.4,0,0,5,1,-73.7347347,161,13,1.1,0.9,18.4996759,0,0,0
5143,1,87.45,24.78,0,0,5,1,-86.6954001,161,17,1.1,0.9,18.4996759,0,0,0
5144,1,73.43,20.8,0,0,5,1,-75.363961,161,13,1.1,0.9,18.4996759,0,0,0
5145,1,117.86,33.39,0,0,5,1,-88.2469503,161,17,1.1,0.9,18.4996759,0,0,0
5146,1,90.75,25.71,0,0,5,1,-88.845248,161,16,1.1,0.9,18.4996759,0,0,0
5147,1,108.12,30.63,0,0,5,1,-90.5795738,161,16,1.1,0.9,18.4996759,0,0,0
5148,1,83.41,23.63,0,0,5,1,-90.2984908,161,17,1.1,0.9,18.4996759,0,0,0
5149,1,91.45,25.91,0,0,5,1,-90.6994397,161,16,1.1,0.9,18.4996759,0,0,0
5150,1,4.11,1.17,0,0,5,1,-73.1538879,161,12,1.1,0.9,18.4996759,0,0,0
5151,1,5.33,1.51,0,0,5,1,-76.0469788,161,18,1.1,0.9,18.4996759,0,0,0
5152,1,60.98,17.28,0,0,5,1,-89.4667817,161,16,1.1,0.9,18.4996759,0,0,0
