BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
5153,1,15.98,4.53,0,0,5,1,-79.3019797,161,12,1.1,0.9,18.4996759,0,0,0
5154,1,15.58,4.41,0,0,5,1,-77.148726,161,18,1.1,0.9,18.4996759,0,0,0
5155,1,3.71,1.05,0,0,5,1,-67.1736806,161,12,1.1,0.9,18.4996759,0,0,0
5156,1,6.22,1.76,0,0,5,1,-65.9633946,161,15,1.1,0.9,18.4996759,0,0,0
5157,1,146.63,41.55,0,0,5,1,-88.958954,161,17,1.1,0.9,18.4996759,0,0,0
5158,1,168.19,47.66,0,0,5,1,-88.8251103,161,16,1.1,0.9,18.4996759,0,0,0
5159,1,14.54,4.12,0,0,5,1,-68.3044617,161,13,1.1,0.9,18.4996759,0,0,0
5160,1,59.35,16.81,0,0,5,1,-85.5518771,161,17,1.1,0.9,18.4996759,0,0,0
5161,1,199.65,56.57,0,210,5,1,-90.360925,161,16,1.1,0.9,18.4996759,0,0,0
5162,1,6.69,1.9,0,0,5,1,-78.0230259,161,14,1.1,0.9,18.4996759,0,0,0
5163,1,15.15,4.29,0,0,5,1,-70.3104995,161,13,1.1,0.9,18.4996759,0,0,0
5164,1,0,0,0,0,5,1,-81.707133,500,17,1.1,0.9,18.4996759,0,0,0
5165,1,55.53,15.73,0,0,5,1,-84.7890529,161,17,1.1,0.9,18.4996759,0,0,0
5166,2,0,0,0,0,5,1,-79.7371494,13.8,17,1.1,0.9,18.4996759,0,0,0
5167,2,0,0,0,0,5,1,-81.6243704,13.8,17,1.1,0.9,18.4996759,0,0,0
5168,1,125.67,35.61,0,0,5,1,-91.1501408,161,16,1.1,0.9,18.4996759,0,0,0
5169,1,0,0,0,0,5,1,-70.5923005,161,15,1.1,0.9,18.4996759,0,0,0
5170,2,0,0,0,0,5,1,-68.8970616,18,15,1.1,0.9,18.4996759,0,0,0
5171,1,1.06,0.3,0,0,5,1,-81.9070195,161,14,1.1,0.9,18.4996759,0,0,0
5172,1,74.24,21.03,0,200,5,1,-83.8162336,161,12,1.1,0.9,18.4996759,0,0,0
5173,1,136.36,38.63,0,0,5,1,-89.5193794,161,16,1.1,0.9,18.4996759,0,0,0
5174,1,4.32,1.22,0,0,5,1,-80.8308284,161,14,1.1,0.9,18.4996759,0,0,0
5175,1,118.67,33.62,0,0,5,1,-86.0781699,161,17,1.1,0.9,18.4996759,0,0,0
5176,1,7.3,2.07,0,0,5,1,-70.8898752,161,12,1.1,0.9,18.4996759,0,0,0
5177,1,91.38,25.89,0,0,5,1,-88.4915708,161,17,1.1,0.9,18.4996759,0,0,0
5178,1,83.96,23.79,0,0,5,1,-89.6312263,161,16,1.1,0.9,18.4996759,0,0,0
5179,1,0,0,0,0,5,1,-77.8006436,500,14,1.1,0.9,18.4996759,0,0,0
5180,1,88.36,25.04,0,0,5,1,-79.2129603,161,14,1.1,0.9,18.4996759,0,0,0
5181,1,178.22,50.5,0,0,5,1,-90.1176184,161,16,1.1,0.9,18.4996759,0,0,0
5182,1,3.82,1.08,0,0,5,1,-73.4559718,161,13,1.1,0.9,18.4996759,0,0,0
5183,1,139.09,39.41,0,0,5,1,-91.2288607,161,16,1.1,0.9,18.4996759,0,0,0
5184,1,80.23,22.73,0,0,5,1,-89.5009574,161,17,1.1,0.9,18.4996759,0,0,0
5185,1,25.72,7.29,0,0,5,1,-84.6545163,161,17,1.1,0.9,18.4996759,0,0,0
5186,1,24.98,7.08,0,0,5,1,-86.419467,161,17,1.1,0.9,18.4996759,0,0,0
5187,1,15.41,4.37,0,0,5,1,-68.1677015,161,12,1.1,0.9,18.4996759,0,0,0
5188,1,64.82,18.37,0,0,5,1,-90.1398032,161,16,1.1,0.9,18.4996759,0,0,0
5189,1,78.84,22.34,0,0,5,1,-89.7802618,161,16,1.1,0.9,18.4996759,0,0,0
5190,1,3.38,0.96,0,0,5,1,-76.2442811,161,12,1.1,0.9,18.4996759,0,0,0
5191,1,7.58,2.15,0,60,5,1,-75.0580909,161,18,1.1,0.9,18.4996759,0,0,0
5192,1,0,0,0,0,5,1,-68.4216153,500,13,1.1,0.9,18.4996759,0,0,0
5193,1,134.77,38.19,0,0,5,1,-69.0786378,161,13,1.1,0.9,18.4996759,0,0,0
5194,1,59.01,16.72,0,0,5,1,-88.4395916,161,17,1.1,0.9,18.4996759,0,0,0
5195,1,55.26,15.66,0,0,5,1,-87.4990232,161,17,1.1,0.9,18.4996759,0,0,0
5196,1,0,0,0,0,5,1,-70.3088943,500,12,1.1,0.9,18.4996759,0,0,0
5197,1,0,0,0,0,5,1,-72.0708803,161,12,1.1,0.9,18.4996759,0,0,0
5198,2,0,0,0,0,5,1,-69.5895458,18,12,1.1,0.9,18.4996759,0,0,0
5199,1,24.33,6.89,0,0,5,1,-87.6205942,161,17,1.1,0.9,18.4996759,0,0,0
5200,1,66.35,18.8,0,0,5,1,-74.3550748,161,12,1.1,0.9,18.4996759,0,0,0
5201,1,4.81,1.36,0,0,5,1,-75.1070539,161,14,1.1,0.9,18.4996759,0,0,0
5202,1,8.64,2.45,0,0,5,1,-83.3333927,161,14,1.1,0.9,18.4996759,0,0,0
5203,1,147.01,41.65,0,0,5,1,-90.6483582,161,16,1.1,0.9,18.4996759,0,0,0
5204,1,0,0,0,0,5,1,-73.7274791,500,12,1.1,0.9,18.4996759,0,0,0
5205,1,0,0,0,0,5,1,-75.5263559,161,12,1.1,0.9,18.4996759,0,0,0
5206,2,0,0,0,0,5,1,-70.902152,13.8,12,1.1,0.9,18.4996759,0,0,0
5207,2,0,0,0,0,5,1,-72.2086699,13.8,12,1.1,0.9,18.4996759,0,0,0
5208,2,0,0,0,0,5,1,-71.816857,13.8,12,1.1,0.9,18.4996759,0,0,0
5209,1,3.59,1.02,0,0,5,1,-75.2500542,161,18,1.1,0.9,18.4996759,0,0,0
5210,1,39.64,11.23,0,0,5,1,-88.2331705,161,17,1.1,0.9,18.4996759,0,0,0
5211,1,6.91,1.96,0,0,5,1,-77.7855091,161,14,1.1,0.9,18.4996759,0,0,0
5212,1,33.89,9.6,0,0,5,1,-87.3298549,161,14,1.1,0.9,18.4996759,0,0,0
5213,1,92.1,26.09,0,0,5,1,-89.9512835,161,16,1.1,0.9,18.4996759,0,0,0
5214,1,102.1,28.93,0,0,5,1,-89.431012,161,16,1.1,0.9,18.4996759,0,0,0
5215,1,19.98,5.66,0,0,5,1,-87.8895003,161,16,1.1,0.9,18.4996759,0,0,0
5216,1,66.58,18.86,0,0,5,1,-88.120611,161,17,1.1,0.9,18.4996759,0,0,0
5217,1,100.33,28.43,0,438.77,5,1,-88.413428,161,17,1.1,0.9,18.4996759,0,0,0
5218,1,39.29,11.13,0,0,5,1,-86.1582559,161,17,1.1,0.9,18.4996759,0,0,0
5219,1,13.35,3.78,0,30.53,5,1,-87.6410687,161,14,1.1,0.9,18.4996759,0,0,0
5220,1,40.49,11.47,0,0,5,1,-86.8034918,161,17,1.1,0.9,18.4996759,0,0,0
5221,1,91.29,25.87,0,0,5,1,-71.9686571,161,13,1.1,0.9,18.4996759,0,0,0
5222,1,33.14,9.39,0,0,5,1,-86.4756145,161,14,1.1,0.9,18.4996759,0,0,0
5223,1,34.79,9.86,0,0,5,1,-78.0705075,161,14,1.1,0.9,18.4996759,0,0,0
5224,1,154.87,43.88,0,0,5,1,-90.6358984,161,16,1.1,0.9,18.4996759,0,0,0
5225,1,13.06,3.7,0,0,5,1,-88.2121591,161,16,1.1,0.9,18.4996759,0,0,0
5226,1,5.49,1.56,0,0,5,1,-66.6707878,161,15,1.1,0.9,18.4996759,0,0,0
5227,1,70.88,20.08,0,0,5,1,-90.737624,161,16,1.1,0.9,18.4996759,0,0,0
5228,1,81.2,23.01,0,0,5,1,-87.3120617,161,16,1.1,0.9,18.4996759,0,0,0
5229,1,43.94,12.45,0,0,5,1,-88.9946723,161,16,1.1,0.9,18.4996759,0,0,0
5230,1,66.37,18.81,0,0,5,1,-90.0336723,161,16,1.1,0.9,18.4996759,0,0,0
5231,1,14.93,4.23,0,0,5,1,-71.96364,161,18,1.1,0.9,18.4996759,0,0,0
5232,1,49.97,14.16,0,0,5,1,-89.3385778,161,17,1.1,0.9,18.4996759,0,0,0
5233,1,98.77,27.99,0,0,5,1,-88.9402879,161,17,1.1,0.9,18.4996759,0,0,0
5234,1,142.66,40.42,0,0,5,1,-88.3511195,161,16,1.1,0.9,18.4996759,0,0,0
5235,1,20.37,5.77,0,0,5,1,-70.169993,161,13,1.1,0.9,18.4996759,0,0,0
5236,1,0,0,0,0,5,1,-63.9154832,500,12,1.1,0.9,18.4996759,0,0,0
5237,1,0,0,0,0,5,1,-61.739245,161,12,1.1,0.9,18.4996759,0,0,0
5238,2,0,0,0,0,5,1,-62.9718217,18,12,1.1,0.9,18.4996759,0,0,0
5239,1,0,0,0,0,5,1,-62.4662098,500,18,1.1,0.9,18.4996759,0,0,0
5240,1,0,0,0,0,5,1,-64.3778661,161,18,1.1,0.9,18.4996759,0,0,0
5241,1,0,0,0,0,5,1,-65.4239393,115,18,1.1,0.9,18.4996759,0,0,0
5242,1,0,0,0,0,5,1,-65.4239393,115,18,1.1,0.9,18.4996759,0,0,0
5243,2,0,0,0,0,5,1,-60.7890191,13.8,18,1.1,0.9,18.4996759,0,0,0
5244,1,65.13,18.45,0,0,5,1,-87.1952626,161,17,1.1,0.9,18.4996759,0,0,0
5245,1,138.96,39.37,0,0,5,1,-90.1046893,161,17,1.1,0.9,18.4996759,0,0,0
5246,1,21.21,6.01,0,0,5,1,-74.2948978,161,18,1.1,0.9,18.4996759,0,0,0
5247,1,3.26,0.92,0,0,5,1,-76.1893986,161,18,1.1,0.9,18.4996759,0,0,0
5248,1,101.02,28.62,0,0,5,1,-88.3545435,161,17,1.1,0.9,18.4996759,0,0,0
5249,1,114.68,32.49,0,0,5,1,-83.8202758,161,17,1.1,0.9,18.4996759,0,0,0
5250,1,165.09,46.77,0,0,5,1,-87.6085058,161,16,1.1,0.9,18.4996759,0,0,0
5251,1,123.12,34.88,0,0,5,1,-89.1073661,161,17,1.1,0.9,18.4996759,0,0,0
5252,1,80.8,22.89,0,0,5,1,-90.6448719,161,16,1.1,0.9,18.4996759,0,0,0
5253,1,126.68,35.89,0,0,5,1,-88.6418039,161,17,1.1,0.9,18.4996759,0,0,0
5254,1,82.94,23.5,0,0,5,1,-87.744081,161,17,1.1,0.9,18.4996759,0,0,0
5255,1,9.43,2.67,0,0,5,1,-75.0725809,161,12,1.1,0.9,18.4996759,0,0,0
5256,1,1.3,0.37,0,0,5,1,-84.5820634,161,14,1.1,0.9,18.4996759,0,0,0
5257,1,9.9,2.8,0,0,5,1,-83.8972544,161,14,1.1,0.9,18.4996759,0,0,0
5258,1,100.19,28.39,0,0,5,1,-89.4824753,161,16,1.1,0.9,18.4996759,0,0,0
5259,1,9.21,2.61,0,0,5,1,-88.679958,161,16,1.1,0.9,18.4996759,0,0,0
5260,1,0,0,0,0,5,1,-72.3569563,500,18,1.1,0.9,18.4996759,0,0,0
5261,1,0,0,0,0,5,1,-73.5328897,161,18,1.1,0.9,18.4996759,0,0,0
5262,2,0,0,0,0,5,1,-67.957328,13.8,18,1.1,0.9,18.4996759,0,0,0
5263,2,0,0,0,0,5,1,-69.2173481,13.8,18,1.1,0.9,18.4996759,0,0,0
5264,1,12.13,3.44,0,80.93,5,1,-72.2261879,161,15,1.1,0.9,18.4996759,0,0,0
5265,1,103.94,29.45,0,0,5,1,-86.6811286,161,17,1.1,0.9,18.4996759,0,0,0
5266,1,136.12,38.57,0,0,5,1,-88.4170373,161,17,1.1,0.9,18.4996759,0,0,0
5267,1,39.32,11.14,0,0,5,1,-74.9992164,161,13,1.1,0.9,18.4996759,0,0,0
5268,1,32.23,9.13,0,0,5,1,-85.2431385,161,16,1.1,0.9,18.4996759,0,0,0
5269,1,86.96,24.64,0,0,5,1,-84.5473938,161,17,1.1,0.9,18.4996759,0,0,0
5270,1,22.41,6.35,0,0,5,1,-77.9021574,161,13,1.1,0.9,18.4996759,0,0,0
5271,1,10.01,2.83,0,0,5,1,-69.4818693,161,13,1.1,0.9,18.4996759,0,0,0
5272,1,18.83,5.33,0,0,5,1,-90.0317554,161,16,1.1,0.9,18.4996759,0,0,0
5273,1,116,32.87,0,0,5,1,-90.1631701,161,17,1.1,0.9,18.4996759,0,0,0
5274,1,11.87,3.36,0,0,5,1,-88.4736489,161,16,1.1,0.9,18.4996759,0,0,0
5275,1,4.75,1.35,0,0,5,1,-78.9169983,161,14,1.1,0.9,18.4996759,0,0,0
5276,1,10.54,2.99,0,0,5,1,-73.909344,161,14,1.1,0.9,18.4996759,0,0,0
5277,1,104.8,29.69,0,0,5,1,-89.0664512,161,16,1.1,0.9,18.4996759,0,0,0
5278,1,50.69,14.36,0,0,5,1,-69.4294926,161,13,1.1,0.9,18.4996759,0,0,0
5279,1,0,0,0,0,5,1,-67.9467626,500,13,1.1,0.9,18.4996759,0,0,0
5280,1,94.63,26.81,0,0,5,1,-69.1077071,161,13,1.1,0.9,18.4996759,0,0,0
5281,2,0,0,0,0,5,1,-67.0369478,13.8,13,1.1,0.9,18.4996759,0,0,0
5282,2,0,0,0,0,5,1,-67.1773087,13.8,13,1.1,0.9,18.4996759,0,0,0
5283,2,0,0,0,0,5,1,-67.9467626,13.8,13,1.1,0.9,18.4996759,0,0,0
5284,1,44.65,12.65,0,0,5,1,-87.9219756,161,16,1.1,0.9,18.4996759,0,0,0
5285,1,10.15,2.88,0,0,5,1,-79.0399249,161,12,1.1,0.9,18.4996759,0,0,0
5286,1,30.18,8.55,0,0,5,1,-71.4809429,161,18,1.1,0.9,18.4996759,0,0,0
5287,1,186.78,52.92,0,0,5,1,-89.2924992,161,17,1.1,0.9,18.4996759,0,0,0
5288,1,13.61,3.86,0,0,5,1,-85.216092,161,16,1.1,0.9,18.4996759,0,0,0
5289,1,69.76,19.77,0,250,5,1,-90.3789523,161,16,1.1,0.9,18.4996759,0,0,0
5290,1,30.34,8.6,0,0,5,1,-78.8559903,161,18,1.1,0.9,18.4996759,0,0,0
5291,1,144.17,40.85,0,0,5,1,-87.1229518,161,17,1.1,0.9,18.4996759,0,0,0
5292,1,62.05,17.58,0,0,5,1,-85.1213134,161,17,1.1,0.9,18.4996759,0,0,0
5293,1,62.97,17.84,0,0,5,1,-81.0705049,161,18,1.1,0.9,18.4996759,0,0,0
5294,1,111.16,31.49,0,0,5,1,-90.9037638,161,16,1.1,0.9,18.4996759,0,0,0
5295,1,0,0,0,0,5,1,-83.4854987,500,16,1.1,0.9,18.4996759,0,0,0
5296,1,102.32,28.99,0,0,5,1,-86.0236783,161,16,1.1,0.9,18.4996759,0,0,0
5297,2,0,0,0,0,5,1,-83.4854987,13.8,16,1.1,0.9,18.4996759,0,0,0
5298,2,0,0,0,0,5,1,-82.7725673,13.8,16,1.1,0.9,18.4996759,0,0,0
5299,2,0,0,0,0,5,1,-82.0181251,13.8,16,1.1,0.9,18.4996759,0,0,0
5300,2,0,0,0,0,5,1,-82.2678488,13.8,16,1.1,0.9,18.4996759,0,0,0
5301,2,0,0,0,0,5,1,-82.0222928,13.8,16,1.1,0.9,18.4996759,0,0,0
5302,2,0,0,0,0,5,1,-82.0801124,13.8,16,1.1,0.9,18.4996759,0,0,0
5303,2,0,0,0,0,5,1,-82.4372383,13.8,16,1.1,0.9,18.4996759,0,0,0
5304,1,0,0,0,0,5,1,-83.5807237,500,16,1.1,0.9,18.4996759,0,0,0
5305,1,189.42,53.67,0,0,5,1,-87.3896455,161,16,1.1,0.9,18.4996759,0,0,0
5306,1,40.81,11.56,0,0,5,1,-83.4356927,161,17,1.1,0.9,18.4996759,0,0,0
5307,1,143.56,40.67,0,0,5,1,-89.5452015,161,16,1.1,0.9,18.4996759,0,0,0
5308,1,15.35,4.35,0,0,5,1,-88.237837,161,16,1.1,0.9,18.4996759,0,0,0
5309,1,98.85,28.01,0,0,5,1,-90.4913458,161,16,1.1,0.9,18.4996759,0,0,0
5310,1,69.99,19.83,0,0,5,1,-88.7633272,161,17,1.1,0.9,18.4996759,0,0,0
5311,1,40.96,11.61,0,0,5,1,-90.9123124,161,16,1.1,0.9,18.4996759,0,0,0
5312,1,81.81,23.18,0,0,5,1,-85.569748,161,17,1.1,0.9,18.4996759,0,0,0
5313,1,16.12,4.57,0,0,5,1,-86.0003579,161,16,1.1,0.9,18.4996759,0,0,0
5314,1,11.99,3.4,0,0,5,1,-74.4931193,161,13,1.1,0.9,18.4996759,0,0,0
5315,1,31.74,8.99,0,0,5,1,-87.8241548,161,17,1.1,0.9,18.4996759,0,0,0
5316,1,176.19,49.92,0,471.17,5,1,-89.7334474,161,16,1.1,0.9,18.4996759,0,0,0
5317,1,0,0,0,0,5,1,-73.7128489,500,18,1.1,0.9,18.4996759,0,0,0
5318,1,0,0,0,0,5,1,-77.0060358,161,18,1.1,0.9,18.4996759,0,0,0
5319,2,0,0,0,0,5,1,-72.8577431,13.2,18,1.1,0.9,18.4996759,0,0,0
5320,2,0,0,0,0,5,1,-73.7128489,13.2,18,1.1,0.9,18.4996759,0,0,0
5321,2,0,0,0,0,5,1,-72.8947841,13.2,18,1.1,0.9,18.4996759,0,0,0
5322,1,0,0,0,0,5,1,-83.1211109,500,17,1.1,0.9,18.4996759,0,0,0
5323,1,219.44,62.17,0,0,5,1,-87.4192917,161,17,1.1,0.9,18.4996759,0,0,0
5324,2,0,0,0,0,5,1,-79.753604,13.8,17,1.1,0.9,18.4996759,0,0,0
5325,2,0,0,0,0,5,1,-79.7519764,13.8,17,1.1,0.9,18.4996759,0,0,0
5326,2,0,0,0,0,5,1,-81.9638865,13.8,17,1.1,0.9,18.4996759,0,0,0
5327,1,4.01,1.14,0,0,5,1,-76.5912691,161,14,1.1,0.9,18.4996759,0,0,0
5328,1,13.64,3.86,0,0,5,1,-75.738005,161,13,1.1,0.9,18.4996759,0,0,0
5329,1,148.25,42,0,0,5,1,-89.4409744,161,16,1.1,0.9,18.4996759,0,0,0
5330,1,64.78,18.35,0,0,5,1,-87.6611916,161,17,1.1,0.9,18.4996759,0,0,0
5331,1,26.36,7.47,0,0,5,1,-88.7645579,161,16,1.1,0.9,18.4996759,0,0,0
5332,1,85.12,24.12,0,0,5,1,-88.0249872,161,17,1.1,0.9,18.4996759,0,0,0
5333,1,108.12,30.63,0,0,5,1,-88.3365899,161,14,1.1,0.9,18.4996759,0,0,0
5334,1,23.95,6.78,0,0,5,1,-57.8046217,161,15,1.1,0.9,18.4996759,0,0,0
5335,1,166.71,47.23,0,0,5,1,-90.5895561,161,17,1.1,0.9,18.4996759,0,0,0
5336,1,74.14,21.01,0,0,5,1,-88.0438586,161,16,1.1,0.9,18.4996759,0,0,0
5337,1,18.78,5.32,0,0,5,1,-73.348497,161,12,1.1,0.9,18.4996759,0,0,0
5338,1,80.26,22.74,0,0,5,1,-83.9952854,161,18,1.1,0.9,18.4996759,0,0,0
5339,1,80.01,22.67,0,200,5,1,-89.5876536,161,17,1.1,0.9,18.4996759,0,0,0
5340,1,33.94,9.62,0,0,5,1,-90.1978565,161,16,1.1,0.9,18.4996759,0,0,0
5341,1,38.7,10.97,0,0,5,1,-88.8423592,161,17,1.1,0.9,18.4996759,0,0,0
5342,2,0,0,0,0,5,1,-87.6340462,13.8,17,1.1,0.9,18.4996759,0,0,0
5343,2,0,0,0,0,5,1,-83.0940885,13.8,17,1.1,0.9,18.4996759,0,0,0
5344,1,94.71,26.84,0,0,5,1,-91.1850966,161,16,1.1,0.9,18.4996759,0,0,0
5345,1,33.12,9.38,0,0,5,1,-81.5165798,161,14,1.1,0.9,18.4996759,0,0,0
5346,1,91.3,25.87,0,260,5,1,-87.2145759,161,17,1.1,0.9,18.4996759,0,0,0
5347,1,18.68,5.29,0,0,5,1,-60.8549493,161,15,1.1,0.9,18.4996759,0,0,0
5348,1,9.25,2.62,0,0,5,1,-84.1188597,161,14,1.1,0.9,18.4996759,0,0,0
5349,1,60.83,17.23,0,0,5,1,-88.2079561,161,16,1.1,0.9,18.4996759,0,0,0
5350,1,0,0,0,0,5,1,-83.7050289,500,16,1.1,0.9,18.4996759,0,0,0
5351,1,174.28,49.38,0,0,5,1,-87.0126119,161,16,1.1,0.9,18.4996759,0,0,0
5352,1,41.84,11.85,0,0,5,1,-89.1136634,161,16,1.1,0.9,18.4996759,0,0,0
5353,1,56.58,16.03,0,0,5,1,-88.0264617,161,17,1.1,0.9,18.4996759,0,0,0
5354,1,77.72,22.02,0,0,5,1,-90.3940976,161,16,1.1,0.9,18.4996759,0,0,0
5355,1,5.65,1.6,0,0,5,1,-84.9833821,161,14,1.1,0.9,18.4996759,0,0,0
5356,1,122.43,34.69,0,0,5,1,-90.0530077,161,16,1.1,0.9,18.4996759,0,0,0
5357,1,91.04,25.79,0,0,5,1,-88.7472904,161,16,1.1,0.9,18.4996759,0,0,0
5358,1,0,0,0,0,5,1,-69.8672025,500,13,1.1,0.9,18.4996759,0,0,0
5359,1,0,0,0,0,5,1,-72.012298,161,13,1.1,0.9,18.4996759,0,0,0
5360,2,0,0,0,0,5,1,-67.9266632,13.8,13,1.1,0.9,18.4996759,0,0,0
5361,1,0,0,0,0,5,1,-74.8093306,500,12,1.1,0.9,18.4996759,0,0,0
5362,1,33.91,9.61,0,0,5,1,-75.7922375,161,12,1.1,0.9,18.4996759,0,0,0
5363,2,0,0,0,0,5,1,-74.6129894,13.8,12,1.1,0.9,18.4996759,0,0,0
5364,2,0,0,0,0,5,1,-73.6505989,13.8,12,1.1,0.9,18.4996759,0,0,0
5365,2,0,0,0,0,5,1,-72.3977507,13.8,12,1.1,0.9,18.4996759,0,0,0
5366,2,0,0,0,0,5,1,-72.0665099,13.8,12,1.1,0.9,18.4996759,0,0,0
5367,2,0,0,0,0,5,1,-72.1471811,13.8,12,1.1,0.9,18.4996759,0,0,0
5368,2,0,0,0,0,5,1,-73.0382312,13.8,12,1.1,0.9,18.4996759,0,0,0
5369,2,0,0,0,0,5,1,-71.9222796,13.8,12,1.1,0.9,18.4996759,0,0,0
5370,1,105.99,30.03,0,0,5,1,-87.8013987,161,17,1.1,0.9,18.4996759,0,0,0
5371,1,69,19.55,0,0,5,1,-86.4848036,161,16,1.1,0.9,18.4996759,0,0,0
5372,1,39.8,11.28,0,0,5,1,-90.8996938,161,16,1.1,0.9,18.4996759,0,0,0
5373,1,156.99,44.48,0,0,5,1,-90.2887136,161,17,1.1,0.9,18.4996759,0,0,0
5374,1,69.09,19.58,0,0,5,1,-87.256571,161,16,1.1,0.9,18.4996759,0,0,0
5375,1,62.09,17.59,0,0,5,1,-87.3138542,161,17,1.1,0.9,18.4996759,0,0,0
5376,1,47.85,13.56,0,0,5,1,-87.9861911,161,17,1.1,0.9,18.4996759,0,0,0
5377,1,57.62,16.33,0,0,5,1,-72.3766018,161,13,1.1,0.9,18.4996759,0,0,0
5378,1,68.06,19.28,0,113.05,5,1,-75.5251866,161,13,1.1,0.9,18.4996759,0,0,0
5379,1,164.73,46.67,0,0,5,1,-89.1738474,161,17,1.1,0.9,18.4996759,0,0,0
5380,1,0,0,0,0,5,1,-79.8992446,500,14,1.1,0.9,18.4996759,0,0,0
5381,1,79.8,22.61,0,0,5,1,-81.6363903,161,14,1.1,0.9,18.4996759,0,0,0
5382,2,0,0,0,0,5,1,-78.1796607,13.8,14,1.1,0.9,18.4996759,0,0,0
5383,2,0,0,0,0,5,1,-77.9401644,13.8,14,1.1,0.9,18.4996759,0,0,0
5384,1,0,0,0,0,5,1,-83.364007,500,16,1.1,0.9,18.4996759,0,0,0
5385,1,240.97,68.28,0,0,5,1,-86.0345996,161,16,1.1,0.9,18.4996759,0,0,0
5386,1,63.55,18,0,160,5,1,-89.7589294,161,16,1.1,0.9,18.4996759,0,0,0
5387,1,77.75,22.03,0,0,5,1,-88.6726737,161,17,1.1,0.9,18.4996759,0,0,0
5388,1,0,0,0,0,5,1,-73.6033834,500,13,1.1,0.9,18.4996759,0,0,0
5389,1,87.47,24.78,0,0,5,1,-74.8493445,161,13,1.1,0.9,18.4996759,0,0,0
5390,1,0,0,0,0,5,1,-69.3763662,161,13,1.1,0.9,18.4996759,0,0,0
5391,1,0,0,0,0,5,1,-69.194455,115,13,1.1,0.9,18.4996759,0,0,0
5392,1,7.49,2.12,0,0,5,1,-70.5203855,115,13,1.1,0.9,18.4996759,0,0,0
5393,1,14.92,4.23,0,0,5,1,-76.7830866,161,13,1.1,0.9,18.4996759,0,0,0
5394,1,0,0,0,0,5,1,-57.0701208,500,15,1.1,0.9,18.4996759,0,0,0
5395,1,0,0,0,0,5,1,-54.640049,230,15,1.1,0.9,18.4996759,0,0,0
5396,1,0,0,0,0,5,1,-57.3343981,161,15,1.1,0.9,18.4996759,0,0,0
5397,1,0,0,0,0,5,1,-55.0164223,115,15,1.1,0.9,18.4996759,0,0,0
5398,1,0,0,0,0,5,1,-55.0164223,115,15,1.1,0.9,18.4996759,0,0,0
5399,2,0,0,0,0,5,1,-56.3094059,13.8,15,1.1,0.9,18.4996759,0,0,0
5400,1,108.27,30.68,0,0,5,1,-87.6335937,161,16,1.1,0.9,18.4996759,0,0,0
5401,1,0,0,0,0,5,1,-74.504513,500,18,1.1,0.9,18.4996759,0,0,0
5402,1,65.97,18.69,0,0,5,1,-78.1226784,161,18,1.1,0.9,18.4996759,0,0,0
5403,2,0,0,0,0,5,1,-72.9903781,18,18,1.1,0.9,18.4996759,0,0,0
5404,2,0,0,0,0,5,1,-73.4805767,18,18,1.1,0.9,18.4996759,0,0,0
5405,2,0,0,0,0,5,1,-73.4708445,18,18,1.1,0.9,18.4996759,0,0,0
5406,2,0,0,0,0,5,1,-73.0364783,18,18,1.1,0.9,18.4996759,0,0,0
5407,1,21.28,6.03,0,0,5,1,-75.7999528,161,18,1.1,0.9,18.4996759,0,0,0
5408,1,26.57,7.53,0,0,5,1,-87.4662152,161,16,1.1,0.9,18.4996759,0,0,0
5409,1,92.56,26.22,0,0,5,1,-88.3650382,161,17,1.1,0.9,18.4996759,0,0,0
5410,1,0,0,0,0,5,1,-67.4308353,500,13,1.1,0.9,18.4996759,0,0,0
5411,1,120.07,34.02,0,174.61,5,1,-70.0118529,161,13,1.1,0.9,18.4996759,0,0,0
5412,1,144.59,40.97,0,0,5,1,-89.0563446,161,16,1.1,0.9,18.4996759,0,0,0
5413,1,0,0,0,0,5,1,-69.6754568,500,12,1.1,0.9,18.4996759,0,0,0
5414,1,0,0,0,0,5,1,-70.6404059,161,12,1.1,0.9,18.4996759,0,0,0
5415,2,0,0,0,0,5,1,-67.4484157,13.8,12,1.1,0.9,18.4996759,0,0,0
5416,2,0,0,0,0,5,1,-67.4232513,13.8,12,1.1,0.9,18.4996759,0,0,0
5417,2,0,0,0,0,5,1,-67.6902726,13.8,12,1.1,0.9,18.4996759,0,0,0
5418,2,0,0,0,0,5,1,-67.804965,13.8,12,1.1,0.9,18.4996759,0,0,0
5419,2,0,0,0,0,5,1,-68.5788912,13.8,12,1.1,0.9,18.4996759,0,0,0
5420,1,14.67,4.16,0,0,5,1,-86.4229377,161,17,1.1,0.9,18.4996759,0,0,0
5421,1,2.01,0.57,0,167.52,5,1,-87.6716851,161,16,1.1,0.9,18.4996759,0,0,0
5422,1,182.95,51.83,0,479.28,5,1,-89.6178475,161,17,1.1,0.9,18.4996759,0,0,0
5423,2,0,0,0,0,5,1,-88.9190315,13.8,17,1.1,0.9,18.4996759,0,0,0
5424,2,0,0,0,0,5,1,-89.6178475,13.8,17,1.1,0.9,18.4996759,0,0,0
5425,1,52.93,15,0,0,5,1,-89.230629,161,16,1.1,0.9,18.4996759,0,0,0
5426,1,43.86,12.43,0,0,5,1,-85.2760424,161,14,1.1,0.9,18.4996759,0,0,0
5427,1,25.31,7.17,0,0,5,1,-86.2320746,161,14,1.1,0.9,18.4996759,0,0,0
5428,1,85.26,24.16,0,0,5,1,-87.5868322,161,17,1.1,0.9,18.4996759,0,0,0
5429,1,106.17,30.08,0,0,5,1,-88.3858607,161,17,1.1,0.9,18.4996759,0,0,0
5430,1,60.59,17.17,0,0,5,1,-83.4193208,161,12,1.1,0.9,18.4996759,0,0,0
5431,1,84.43,23.92,0,0,5,1,-89.1142737,161,16,1.1,0.9,18.4996759,0,0,0
5432,1,42.02,11.91,0,0,5,1,-82.0378932,161,12,1.1,0.9,18.4996759,0,0,0
5433,1,116.98,33.14,0,0,5,1,-89.4058617,161,17,1.1,0.9,18.4996759,0,0,0
5434,1,9.96,2.82,0,0,5,1,-85.8615032,161,17,1.1,0.9,18.4996759,0,0,0
5435,1,4.5,1.27,0,0,5,1,-72.4649365,161,12,1.1,0.9,18.4996759,0,0,0
5436,1,72.89,20.65,0,0,5,1,-90.4893003,161,16,1.1,0.9,18.4996759,0,0,0
5437,1,9.01,2.55,0,0,5,1,-78.0502893,161,13,1.1,0.9,18.4996759,0,0,0
5438,1,50.24,14.24,0,0,5,1,-87.8634679,161,17,1.1,0.9,18.4996759,0,0,0
5439,1,113.9,32.27,0,0,5,1,-82.9328718,161,14,1.1,0.9,18.4996759,0,0,0
5440,1,167.12,47.35,0,200,5,1,-89.5138912,161,17,1.1,0.9,18.4996759,0,0,0
5441,1,145.18,41.13,0,0,5,1,-85.8966764,161,17,1.1,0.9,18.4996759,0,0,0
5442,1,43.72,12.39,0,0,5,1,-88.3482468,161,17,1.1,0.9,18.4996759,0,0,0
5443,1,52.34,14.83,0,0,5,1,-87.5670492,161,17,1.1,0.9,18.4996759,0,0,0
5444,2,0,0,0,0,5,1,-80.4198057,500,17,1.1,0.9,18.4996759,0,0,0
5445,1,0,0,0,0,5,1,-83.7944202,161,17,1.1,0.9,18.4996759,0,0,0
5446,1,40.66,11.52,0,0,5,1,-76.1576661,161,13,1.1,0.9,18.4996759,0,0,0
5447,1,154.46,43.76,0,0,5,1,-87.6551737,161,17,1.1,0.9,18.4996759,0,0,0
5448,1,0,0,0,0,5,1,-83.2114165,500,17,1.1,0.9,18.4996759,0,0,0
5449,1,266.99,75.65,0,0,5,1,-86.6213428,161,17,1.1,0.9,18.4996759,0,0,0
5450,1,17.1,4.84,0,0,5,1,-88.3778003,161,16,1.1,0.9,18.4996759,0,0,0
5451,1,0,0,0,0,5,1,-67.218904,500,13,1.1,0.9,18.4996759,0,0,0
5452,1,106.6,30.2,0,0,5,1,-68.7791086,161,13,1.1,0.9,18.4996759,0,0,0
5453,1,67.92,19.24,0,0,5,1,-84.5699562,161,17,1.1,0.9,18.4996759,0,0,0
5454,1,47.76,13.53,0,0,5,1,-86.2054292,161,16,1.1,0.9,18.4996759,0,0,0
5455,1,9.47,2.68,0,0,5,1,-80.4577417,161,12,1.1,0.9,18.4996759,0,0,0
5456,1,12.62,3.58,0,0,5,1,-64.1386843,161,15,1.1,0.9,18.4996759,0,0,0
5457,1,103.54,29.34,0,0,5,1,-88.9496024,161,17,1.1,0.9,18.4996759,0,0,0
5458,1,0,0,0,0,5,1,-69.2772438,161,13,1.1,0.9,18.4996759,0,0,0
5459,1,0,0,0,0,5,1,-68.8848229,115,13,1.1,0.9,18.4996759,0,0,0
5460,1,14.16,4.01,0,0,5,1,-71.7011983,115,13,1.1,0.9,18.4996759,0,0,0
5461,1,72.8,20.63,0,0,5,1,-71.005445,161,13,1.1,0.9,18.4996759,0,0,0
5462,1,86.05,24.38,0,0,5,1,-88.9481897,161,16,1.1,0.9,18.4996759,0,0,0
5463,1,160.33,45.43,0,0,5,1,-90.2166823,161,17,1.1,0.9,18.4996759,0,0,0
5464,1,0,0,0,0,5,1,-83.7579425,500,16,1.1,0.9,18.4996759,0,0,0
5465,1,218.17,61.81,0,0,5,1,-87.4286786,161,16,1.1,0.9,18.4996759,0,0,0
5466,1,7.44,2.11,0,0,5,1,-73.9374607,161,13,1.1,0.9,18.4996759,0,0,0
5467,1,28.23,8,0,0,5,1,-90.234489,161,16,1.1,0.9,18.4996759,0,0,0
5468,1,42.13,11.94,0,0,5,1,-89.1579561,161,17,1.1,0.9,18.4996759,0,0,0
5469,1,8.5,2.41,0,0,5,1,-87.9524216,161,17,1.1,0.9,18.4996759,0,0,0
5470,1,70.52,19.98,0,0,5,1,-75.9230027,161,13,1.1,0.9,18.4996759,0,0,0
5471,1,1.44,0.41,0,0,5,1,-71.3637936,161,12,1.1,0.9,18.4996759,0,0,0
5472,1,4.57,1.29,0,0,5,1,-63.2213882,161,15,1.1,0.9,18.4996759,0,0,0
5473,1,4.03,1.14,0,0,5,1,-78.9586522,161,18,1.1,0.9,18.4996759,0,0,0
5474,1,3.11,0.88,0,0,5,1,-79.37204,161,14,1.1,0.9,18.4996759,0,0,0
5475,1,59.28,16.8,0,0,5,1,-87.4302248,161,17,1.1,0.9,18.4996759,0,0,0
5476,1,10.97,3.11,0,0,5,1,-82.3802587,161,14,1.1,0.9,18.4996759,0,0,0
5477,1,79.03,22.39,0,0,5,1,-71.6371694,161,13,1.1,0.9,18.4996759,0,0,0
5478,1,137.94,39.08,0,120,5,1,-89.6216117,161,17,1.1,0.9,18.4996759,0,0,0
5479,1,0,0,0,0,5,1,-81.1588991,500,17,1.1,0.9,18.4996759,0,0,0
5480,1,179.23,50.78,0,0,5,1,-84.9397706,161,17,1.1,0.9,18.4996759,0,0,0
5481,1,58.18,16.49,0,0,5,1,-85.8447091,161,17,1.1,0.9,18.4996759,0,0,0
5482,1,69.18,19.6,0,260,5,1,-90.908561,161,16,1.1,0.9,18.4996759,0,0,0
5483,1,84.63,23.98,0,0,5,1,-87.4841987,161,17,1.1,0.9,18.4996759,0,0,0
5484,1,6.29,1.78,0,0,5,1,-60.2463306,161,15,1.1,0.9,18.4996759,0,0,0
5485,1,4.69,1.33,0,0,5,1,-80.0264427,161,14,1.1,0.9,18.4996759,0,0,0
6001,1,103.81,29.41,0,237.22,6,1,-58.9867243,115,22,1.1,0.9,18.4996759,0,0,0
6002,1,32.48,9.2,0,0,6,1,-59.5484408,115,26,1.1,0.9,18.4996759,0,0,0
6003,1,0,0,0,0,6,1,-55.1360984,500,25,1.1,0.9,18.4996759,0,0,0
6004,1,0,0,0,0,6,1,-50.3592369,230,25,1.1,0.9,18.4996759,0,0,0
6005,1,75.48,21.39,0,0,6,1,-53.4699463,115,25,1.1,0.9,18.4996759,0,0,0
6006,2,0,0,0,0,6,1,-53.6215819,13.8,25,1.1,0.9,18.4996759,0,0,0
6007,2,0,0,0,0,6,1,-55.1360984,13.8,25,1.1,0.9,18.4996759,0,0,0
6008,2,0,0,0,0,6,1,-53.4940767,13.8,25,1.1,0.9,18.4996759,0,0,0
6009,2,0,0,0,0,6,1,-52.3884109,13.8,25,1.1,0.9,18.4996759,0,0,0
6010,2,0,0,0,0,6,1,-53.2236261,13.8,25,1.1,0.9,18.4996759,0,0,0
6011,1,24.02,6.81,0,0,6,1,-54.9155473,115,22,1.1,0.9,18.4996759,0,0,0
6012,1,13.51,3.83,0,93.73,6,1,-57.3202562,115,25,1.1,0.9,18.4996759,0,0,0
6013,1,94.89,26.89,0,0,6,1,-60.4451901,115,26,1.1,0.9,18.4996759,0,0,0
6014,1,5.51,1.56,0,0,6,1,-56.5389227,115,24,1.1,0.9,18.4996759,0,0,0
6015,1,24.76,7.02,0,0,6,1,-58.5404405,115,26,1.1,0.9,18.4996759,0,0,0
6016,1,176.43,49.99,0,0,6,1,-59.5231284,115,26,1.1,0.9,18.4996759,0,0,0
6017,1,83.31,23.6,0,0,6,1,-57.716524,115,22,1.1,0.9,18.4996759,0,0,0
6018,1,2.46,0.7,0,0,6,1,-64.0231303,115,23,1.1,0.9,18.4996759,0,0,0
6019,1,59.07,16.74,0,0,6,1,-64.6313586,115,23,1.1,0.9,18.4996759,0,0,0
6020,1,16.53,4.68,0,0,6,1,-58.6052874,115,23,1.1,0.9,18.4996759,0,0,0
6021,1,0,0,0,0,6,1,-56.4669657,500,23,1.1,0.9,18.4996759,0,0,0
6022,1,0,0,0,0,6,1,-60.0296901,230,23,1.1,0.9,18.4996759,0,0,0
6023,1,132.89,37.65,0,0,6,1,-64.36409,115,23,1.1,0.9,18.4996759,0,0,0
6024,1,84.99,24.08,0,250,6,1,-66.3162495,115,23,1.1,0.9,18.4996759,0,0,0
6025,1,64.63,18.31,0,370.2,6,1,-59.4975381,115,26,1.1,0.9,18.4996759,0,0,0
6026,1,22.12,6.27,0,0,6,1,-58.5917976,115,26,1.1,0.9,18.4996759,0,0,0
6027,1,64.98,18.41,0,0,6,1,-60.1930659,115,23,1.1,0.9,18.4996759,0,0,0
6028,1,103.35,29.28,0,0,6,1,-63.7347164,115,23,1.1,0.9,18.4996759,0,0,0
6029,1,6.98,1.98,0,0,6,1,-47.6924764,115,24,1.1,0.9,18.4996759,0,0,0
6030,1,0,0,0,0,6,1,-38.0634474,230,24,1.1,0.9,18.4996759,0,0,0
6031,1,29.18,8.27,0,0,6,1,-40.7452374,115,24,1.1,0.9,18.4996759,0,0,0
6032,1,36.4,10.31,0,0,6,1,-66.7231359,115,23,1.1,0.9,18.4996759,0,0,0
6033,1,0,0,0,0,6,1,-61.5937959,500,23,1.1,0.9,18.4996759,0,0,0
6034,1,0,0,0,0,6,1,-62.1074479,230,23,1.1,0.9,18.4996759,0,0,0
6035,1,206.37,58.47,0,0,6,1,-64.5885765,115,23,1.1,0.9,18.4996759,0,0,0
6036,1,0,0,0,0,6,1,-54.122672,230,22,1.1,0.9,18.4996759,0,0,0
6037,1,147.53,41.8,0,0,6,1,-56.9223109,115,22,1.1,0.9,18.4996759,0,0,0
6038,1,0,0,0,0,6,1,-55.8678063,500,23,1.1,0.9,18.4996759,0,0,0
6039,1,0,0,0,0,6,1,-60.0919904,230,23,1.1,0.9,18.4996759,0,0,0
6040,1,80.78,22.89,0,0,6,1,-64.3747789,115,23,1.1,0.9,18.4996759,0,0,0
6041,2,0,0,0,0,6,1,-55.8678063,13.8,23,1.1,0.9,18.4996759,0,0,0
6042,2,0,0,0,0,6,1,-55.8678063,13.8,23,1.1,0.9,18.4996759,0,0,0
6043,1,148.3,42.02,0,0,6,1,-58.106595,115,26,1.1,0.9,18.4996759,0,0,0
6044,1,18.3,5.18,0,0,6,1,-59.2946472,115,26,1.1,0.9,18.4996759,0,0,0
6045,1,0,0,0,0,6,1,-52.081234,500,26,1.1,0.9,18.4996759,0,0,0
6046,1,0,0,0,0,6,1,-54.9347558,230,26,1.1,0.9,18.4996759,0,0,0
6047,1,149.85,42.46,0,0,6,1,-59.2168934,115,26,1.1,0.9,18.4996759,0,0,0
6048,2,0,0,0,0,6,1,-52.081234,13.8,26,1.1,0.9,18.4996759,0,0,0
6049,2,0,0,0,0,6,1,-52.081234,13.8,26,1.1,0.9,18.4996759,0,0,0
6050,2,0,0,0,0,6,1,-52.081234,13.8,26,1.1,0.9,18.4996759,0,0,0
6051,2,0,0,0,0,6,1,-51.2458845,13.8,26,1.1,0.9,18.4996759,0,0,0
6052,2,0,0,0,0,6,1,-52.081234,13.8,26,1.1,0.9,18.4996759,0,0,0
6053,2,0,0,0,0,6,1,-51.1202531,13.8,26,1.1,0.9,18.4996759,0,0,0
6054,2,0,0,0,0,6,1,-50.2503714,13.8,26,1.1,0.9,18.4996759,0,0,0
6055,1,4.93,1.4,0,0,6,1,-62.1474397,115,26,1.1,0.9,18.4996759,0,0,0
6056,1,0,0,0,0,6,1,-48.7610577,500,22,1.1,0.9,18.4996759,0,0,0
6057,1,0,0,0,0,6,1,-51.8369772,230,22,1.1,0.9,18.4996759,0,0,0
6058,1,178.64,50.61,0,0,6,1,-54.3190668,115,22,1.1,0.9,18.4996759,0,0,0
6059,1,3.44,0.97,0,0,6,1,-58.292809,115,26,1.1,0.9,18.4996759,0,0,0
6060,1,74.53,21.12,0,0,6,1,-60.5441599,115,26,1.1,0.9,18.4996759,0,0,0
6061,1,147.9,41.91,0,0,6,1,-66.0444389,115,23,1.1,0.9,18.4996759,0,0,0
6062,1,0,0,0,0,6,1,-39.2537151,500,25,1.1,0.9,18.4996759,0,0,0
6063,1,0,0,0,0,6,1,-42.8793245,230,25,1.1,0.9,18.4996759,0,0,0
6064,1,82.48,23.37,0,0,6,1,-45.847992,115,25,1.1,0.9,18.4996759,0,0,0
6065,1,14.86,4.21,0,0,6,1,-66.9780707,115,23,1.1,0.9,18.4996759,0,0,0
6066,1,0,0,0,0,6,1,-49.7031715,500,22,1.1,0.9,18.4996759,0,0,0
6067,1,0,0,0,0,6,1,-51.9427872,230,22,1.1,0.9,18.4996759,0,0,0
6068,1,0,0,0,0,6,1,-55.8024658,115,22,1.1,0.9,18.4996759,0,0,0
6069,2,0,0,0,0,6,1,-48.4405756,18,22,1.1,0.9,18.4996759,0,0,0
6070,2,0,0,0,0,6,1,-46.6438445,18,22,1.1,0.9,18.4996759,0,0,0
6071,2,0,0,0,0,6,1,-48.7014082,18,22,1.1,0.9,18.4996759,0,0,0
6072,2,0,0,0,0,6,1,-49.7031715,18,22,1.1,0.9,18.4996759,0,0,0
6073,2,0,0,0,0,6,1,-48.023867,18,22,1.1,0.9,18.4996759,0,0,0
6074,2,0,0,0,0,6,1,-48.0384154,18,22,1.1,0.9,18.4996759,0,0,0
6075,1,0,0,0,0,6,1,-38.0128053,500,25,1.1,0.9,18.4996759,0,0,0
6076,1,0,0,0,0,6,1,-39.898036,230,25,1.1,0.9,18.4996759,0,0,0
6077,1,0,0,0,0,6,1,-41.7410128,115,25,1.1,0.9,18.4996759,0,0,0
6078,2,0,0,0,0,6,1,-36.5077673,22,25,1.1,0.9,18.4996759,0,0,0
6079,2,0,0,0,0,6,1,-37.3120058,22,25,1.1,0.9,18.4996759,0,0,0
6080,2,0,0,0,0,6,1,-37.0559942,22,25,1.1,0.9,18.4996759,0,0,0
6081,1,0,0,0,0,6,1,-57.8296279,115,23,1.1,0.9,18.4996759,0,0,0
6082,2,0,0,0,0,6,1,-55.0681976,13.8,23,1.1,0.9,18.4996759,0,0,0
6083,2,0,0,0,0,6,1,-48.360108,13.8,23,1.1,0.9,18.4996759,0,0,0
6084,1,0,0,0,0,6,1,-64.0997461,115,23,1.1,0.9,18.4996759,0,0,0
6085,2,0,0,0,0,6,1,-63.8272308,13.8,23,1.1,0.9,18.4996759,0,0,0
6086,2,0,0,0,0,6,1,-61.3526857,13.8,23,1.1,0.9,18.4996759,0,0,0
6087,2,0,0,0,0,6,1,-64.0997461,13.8,23,1.1,0.9,18.4996759,0,0,0
6088,2,0,0,0,0,6,1,-63.6692973,13.8,23,1.1,0.9,18.4996759,0,0,0
6089,2,0,0,0,0,6,1,-62.5671906,13.8,23,1.1,0.9,18.4996759,0,0,0
6090,2,0,0,0,0,6,1,-62.3673416,13.8,23,1.1,0.9,18.4996759,0,0,0
6091,1,37.81,10.71,0,80,6,1,-62.9347957,115,23,1.1,0.9,18.4996759,0,0,0
6092,1,35.66,10.1,0,45.74,6,1,-50.546291,115,24,1.1,0.9,18.4996759,0,0,0
6093,1,40.54,11.49,0,0,6,1,-58.666663,115,22,1.1,0.9,18.4996759,0,0,0
6094,1,67.98,19.26,0,0,6,1,-58.1014258,115,22,1.1,0.9,18.4996759,0,0,0
6095,1,68.37,19.37,0,0,6,1,-66.577269,115,23,1.1,0.9,18.4996759,0,0,0
6096,1,25.78,7.3,0,78.21,6,1,-57.4205089,115,24,1.1,0.9,18.4996759,0,0,0
6097,1,105.36,29.85,0,0,6,1,-59.0960095,115,26,1.1,0.9,18.4996759,0,0,0
6098,1,132.22,37.46,0,0,6,1,-66.462489,115,23,1.1,0.9,18.4996759,0,0,0
6099,1,21.38,6.06,0,0,6,1,-59.2361077,115,26,1.1,0.9,18.4996759,0,0,0
6100,1,37.71,10.69,0,0,6,1,-59.2489768,115,22,1.1,0.9,18.4996759,0,0,0
6101,1,0,0,0,0,6,1,-39.1358283,500,25,1.1,0.9,18.4996759,0,0,0
6102,1,0,0,0,0,6,1,-42.6257088,230,25,1.1,0.9,18.4996759,0,0,0
6103,1,34.21,9.69,0,59.34,6,1,-49.0301397,115,25,1.1,0.9,18.4996759,0,0,0
6104,2,0,0,0,0,6,1,-38.2959208,13.8,25,1.1,0.9,18.4996759,0,0,0
6105,2,0,0,0,0,6,1,-37.7846276,13.8,25,1.1,0.9,18.4996759,0,0,0
6106,2,0,0,0,0,6,1,-38.4682006,13.8,25,1.1,0.9,18.4996759,0,0,0
6107,1,0,0,0,0,6,1,-60.7992925,500,25,1.1,0.9,18.4996759,0,0,0
6108,1,0,0,0,0,6,1,-58.0222111,230,25,1.1,0.9,18.4996759,0,0,0
6109,1,14.44,4.09,0,0,6,1,-62.0315918,115,25,1.1,0.9,18.4996759,0,0,0
6110,2,0,0,0,0,6,1,-59.4041585,13.8,25,1.1,0.9,18.4996759,0,0,0
6111,2,0,0,0,0,6,1,-59.4170884,13.8,25,1.1,0.9,18.4996759,0,0,0
6112,1,16.16,4.58,0,0,6,1,-57.5719845,115,26,1.1,0.9,18.4996759,0,0,0
6113,1,20.52,5.81,0,0,6,1,-65.0405877,115,23,1.1,0.9,18.4996759,0,0,0
6114,1,70.54,19.99,0,0,6,1,-60.9364273,115,26,1.1,0.9,18.4996759,0,0,0
6115,1,131.13,37.15,0,0,6,1,-59.5894553,115,22,1.1,0.9,18.4996759,0,0,0
6116,1,56.85,16.11,0,0,6,1,-66.659661,115,23,1.1,0.9,18.4996759,0,0,0
6117,1,27.2,7.71,0,0,6,1,-51.6685206,115,25,1.1,0.9,18.4996759,0,0,0
6118,1,0,0,0,0,6,1,-56.7490229,500,23,1.1,0.9,18.4996759,0,0,0
6119,1,0,0,0,0,6,1,-61.2445774,230,23,1.1,0.9,18.4996759,0,0,0
6120,1,195.3,55.33,0,0,6,1,-64.5518063,115,23,1.1,0.9,18.4996759,0,0,0
6121,1,120.8,34.23,0,0,6,1,-59.1799337,115,26,1.1,0.9,18.4996759,0,0,0
6122,1,22.71,6.43,0,0,6,1,-42.7105514,115,24,1.1,0.9,18.4996759,0,0,0
6123,1,45.11,12.78,0,0,6,1,-65.8437813,115,23,1.1,0.9,18.4996759,0,0,0
6124,1,57.42,16.27,0,0,6,1,-56.6593931,115,22,1.1,0.9,18.4996759,0,0,0
6125,1,2.59,0.73,0,0,6,1,-56.373257,115,22,1.1,0.9,18.4996759,0,0,0
6126,1,50.38,14.27,0,0,6,1,-63.3790163,115,23,1.1,0.9,18.4996759,0,0,0
6127,1,25.24,7.15,0,9.38,6,1,-65.747547,115,25,1.1,0.9,18.4996759,0,0,0
6128,1,52.8,14.96,0,0,6,1,-60.8598631,115,26,1.1,0.9,18.4996759,0,0,0
6129,1,9.86,2.79,0,0,6,1,-60.2495384,115,26,1.1,0.9,18.4996759,0,0,0
6130,1,13.4,3.8,0,0,6,1,-62.642492,115,23,1.1,0.9,18.4996759,0,0,0
6131,1,43.85,12.43,0,0,6,1,-60.9373964,115,22,1.1,0.9,18.4996759,0,0,0
6132,1,64.74,18.34,0,0,6,1,-65.9232102,115,23,1.1,0.9,18.4996759,0,0,0
6133,1,10.44,2.96,0,0,6,1,-54.4854667,115,25,1.1,0.9,18.4996759,0,0,0
6134,1,7.62,2.16,0,0,6,1,-68.5231201,115,23,1.1,0.9,18.4996759,0,0,0
6135,1,21.71,6.15,0,0,6,1,-43.0814226,115,25,1.1,0.9,18.4996759,0,0,0
6136,1,71.18,20.17,0,0,6,1,-66.5818276,115,23,1.1,0.9,18.4996759,0,0,0
6137,1,42.18,11.95,0,0,6,1,-66.8140199,115,23,1.1,0.9,18.4996759,0,0,0
6138,1,27.68,7.84,0,0,6,1,-62.1782256,115,26,1.1,0.9,18.4996759,0,0,0
6139,1,9.61,2.72,0,0,6,1,-58.0541873,115,25,1.1,0.9,18.4996759,0,0,0
6140,1,11.69,3.31,0,0,6,1,-68.8656819,115,23,1.1,0.9,18.4996759,0,0,0
6141,1,0,0,0,0,6,1,-47.8938735,500,22,1.1,0.9,18.4996759,0,0,0
6142,1,0,0,0,0,6,1,-51.7990904,230,22,1.1,0.9,18.4996759,0,0,0
6143,1,0,0,0,0,6,1,-55.4605184,115,22,1.1,0.9,18.4996759,0,0,0
6144,2,0,0,0,0,6,1,-47.8938735,13.8,22,1.1,0.9,18.4996759,0,0,0
6145,2,0,0,0,0,6,1,-43.324833,13.8,22,1.1,0.9,18.4996759,0,0,0
6146,2,0,0,0,0,6,1,-43.4934888,13.8,22,1.1,0.9,18.4996759,0,0,0
6147,2,0,0,0,0,6,1,-45.5021024,13.8,22,1.1,0.9,18.4996759,0,0,0
6148,2,0,0,0,0,6,1,-47.8938735,13.8,22,1.1,0.9,18.4996759,0,0,0
6149,2,0,0,0,0,6,1,-47.3056269,13.8,22,1.1,0.9,18.4996759,0,0,0
6150,1,117.27,33.23,0,0,6,1,-60.213554,115,26,1.1,0.9,18.4996759,0,0,0
6151,1,16.14,4.57,0,55.01,6,1,-47.400168,115,25,1.1,0.9,18.4996759,0,0,0
6152,1,0,0,0,0,6,1,-55.3617186,230,26,1.1,0.9,18.4996759,0,0,0
6153,1,107.97,30.59,0,0,6,1,-57.3029453,115,26,1.1,0.9,18.4996759,0,0,0
6154,1,43.1,12.21,0,0,6,1,-62.0572966,115,23,1.1,0.9,18.4996759,0,0,0
6155,1,37.02,10.49,0,0,6,1,-58.4055881,115,26,1.1,0.9,18.4996759,0,0,0
6156,1,52.66,14.92,0,0,6,1,-58.8069844,115,23,1.1,0.9,18.4996759,0,0,0
6157,1,28.81,8.16,0,0,6,1,-61.7285024,115,26,1.1,0.9,18.4996759,0,0,0
6158,1,5.64,1.6,0,66.9,6,1,-48.2375387,115,25,1.1,0.9,18.4996759,0,0,0
6159,1,91.04,25.79,0,0,6,1,-58.568206,115,22,1.1,0.9,18.4996759,0,0,0
6160,1,98.28,27.85,0,0,6,1,-64.7784969,115,23,1.1,0.9,18.4996759,0,0,0
6161,1,0,0,0,0,6,1,-46.8770328,500,22,1.1,0.9,18.4996759,0,0,0
6162,1,0,0,0,0,6,1,-51.2657448,230,22,1.1,0.9,18.4996759,0,0,0
6163,1,0,0,0,0,6,1,-53.996276,115,22,1.1,0.9,18.4996759,0,0,0
6164,2,0,0,0,0,6,1,-44.6522228,13.8,22,1.1,0.9,18.4996759,0,0,0
6165,2,0,0,0,0,6,1,-44.3976894,13.8,22,1.1,0.9,18.4996759,0,0,0
6166,2,0,0,0,0,6,1,-45.8333114,13.8,22,1.1,0.9,18.4996759,0,0,0
6167,2,0,0,0,0,6,1,-44.9283039,13.8,22,1.1,0.9,18.4996759,0,0,0
6168,1,138.23,39.17,0,0,6,1,-60.5046672,115,26,1.1,0.9,18.4996759,0,0,0
6169,1,0,0,0,0,6,1,-47.6084483,500,26,1.1,0.9,18.4996759,0,0,0
6170,1,0,0,0,0,6,1,-52.3964011,230,26,1.1,0.9,18.4996759,0,0,0
6171,1,113.76,32.23,0,0,6,1,-55.7271454,115,26,1.1,0.9,18.4996759,0,0,0
6172,1,0,0,0,0,6,1,-38.8746856,230,24,1.1,0.9,18.4996759,0,0,0
6173,1,35.48,10.05,0,0,6,1,-40.9876008,115,24,1.1,0.9,18.4996759,0,0,0
6174,1,95.75,27.13,0,0,6,1,-59.3465475,115,22,1.1,0.9,18.4996759,0,0,0
6175,1,96.6,27.37,0,0,6,1,-65.1326319,115,23,1.1,0.9,18.4996759,0,0,0
6176,1,45.32,12.84,0,0,6,1,-61.9650452,115,23,1.1,0.9,18.4996759,0,0,0
6177,1,0,0,0,409.4,6,1,-54.3924956,230,26,1.1,0.9,18.4996759,0,0,0
6178,1,134.45,38.09,0,0,6,1,-57.6722136,115,26,1.1,0.9,18.4996759,0,0,0
6179,1,11.85,3.36,0,0,6,1,-59.459272,115,26,1.1,0.9,18.4996759,0,0,0
6180,1,34.14,9.67,0,0,6,1,-57.7492583,115,22,1.1,0.9,18.4996759,0,0,0
6181,1,49.13,13.92,0,0,6,1,-64.6570755,115,23,1.1,0.9,18.4996759,0,0,0
6182,1,95.83,27.15,0,0,6,1,-60.8044116,115,26,1.1,0.9,18.4996759,0,0,0
6183,1,26.97,7.64,0,0,6,1,-50.8146539,115,25,1.1,0.9,18.4996759,0,0,0
6184,1,48.39,13.71,0,0,6,1,-65.8563325,115,23,1.1,0.9,18.4996759,0,0,0
6185,1,20.84,5.9,0,0,6,1,-65.5801874,115,23,1.1,0.9,18.4996759,0,0,0
6186,1,39.37,11.15,0,0,6,1,-64.5623485,115,23,1.1,0.9,18.4996759,0,0,0
6187,1,80.44,22.79,0,0,6,1,-65.0978058,115,23,1.1,0.9,18.4996759,0,0,0
6188,1,0,0,0,0,6,1,-37.7419734,230,25,1.1,0.9,18.4996759,0,0,0
6189,1,27.37,7.75,0,0,6,1,-40.4380495,115,25,1.1,0.9,18.4996759,0,0,0
6190,1,18.47,5.23,0,0,6,1,-51.4362647,115,24,1.1,0.9,18.4996759,0,0,0
6191,1,16.77,4.75,0,0,6,1,-58.6357465,115,22,1.1,0.9,18.4996759,0,0,0
6192,1,0,0,0,0,6,1,-51.4627399,230,25,1.1,0.9,18.4996759,0,0,0
6193,1,35.69,10.11,0,0,6,1,-52.9900181,115,25,1.1,0.9,18.4996759,0,0,0
6194,1,44.42,12.59,0,0,6,1,-62.8497722,115,23,1.1,0.9,18.4996759,0,0,0
6195,1,2.66,0.75,0,0,6,1,-44.3185558,115,25,1.1,0.9,18.4996759,0,0,0
6196,1,21.28,6.03,0,0,6,1,-60.765234,115,23,1.1,0.9,18.4996759,0,0,0
6197,1,0,0,0,0,6,1,-50.7066855,500,26,1.1,0.9,18.4996759,0,0,0
6198,1,0,0,0,0,6,1,-55.5867437,230,26,1.1,0.9,18.4996759,0,0,0
6199,1,239.74,67.93,0,0,6,1,-58.3538818,115,26,1.1,0.9,18.4996759,0,0,0
6200,1,46.28,13.11,0,0,6,1,-59.5590633,115,26,1.1,0.9,18.4996759,0,0,0
6201,1,39.07,11.07,0,0,6,1,-60.7874279,115,26,1.1,0.9,18.4996759,0,0,0
6202,1,16.63,4.71,0,0,6,1,-55.6313288,115,22,1.1,0.9,18.4996759,0,0,0
6203,1,117.59,33.32,0,0,6,1,-60.2400826,115,26,1.1,0.9,18.4996759,0,0,0
6204,1,7.81,2.21,0,0,6,1,-59.446839,115,26,1.1,0.9,18.4996759,0,0,0
6205,1,121.95,34.55,0,0,6,1,-64.1193002,115,23,1.1,0.9,18.4996759,0,0,0
6206,1,18.83,5.34,0,0,6,1,-52.2287046,115,25,1.1,0.9,18.4996759,0,0,0
6207,1,29.32,8.31,0,155.15,6,1,-65.0342439,115,23,1.1,0.9,18.4996759,0,0,0
6208,1,140.96,39.94,0,0,6,1,-66.7565981,115,23,1.1,0.9,18.4996759,0,0,0
6209,1,7.52,2.13,0,0,6,1,-58.4895429,115,26,1.1,0.9,18.4996759,0,0,0
6210,1,0,0,0,0,6,1,-54.0186009,500,23,1.1,0.9,18.4996759,0,0,0
6211,1,0,0,0,0,6,1,-55.8606221,230,23,1.1,0.9,18.4996759,0,0,0
6212,1,0,0,0,0,6,1,-58.0210398,115,23,1.1,0.9,18.4996759,0,0,0
6213,2,0,0,0,0,6,1,-49.4542117,13.8,23,1.1,0.9,18.4996759,0,0,0
6214,2,0,0,0,0,6,1,-45.2942236,13.8,23,1.1,0.9,18.4996759,0,0,0
6215,2,0,0,0,0,6,1,-51.7718444,13.8,23,1.1,0.9,18.4996759,0,0,0
6216,2,0,0,0,0,6,1,-48.9681453,13.8,23,1.1,0.9,18.4996759,0,0,0
6217,1,52.96,15.01,0,0,6,1,-67.0789664,115,23,1.1,0.9,18.4996759,0,0,0
6218,1,51.24,14.52,0,0,6,1,-61.4801184,115,23,1.1,0.9,18.4996759,0,0,0
6219,1,63.93,18.11,0,0,6,1,-65.9826313,115,23,1.1,0.9,18.4996759,0,0,0
6220,1,96.5,27.34,0,0,6,1,-58.163905,115,22,1.1,0.9,18.4996759,0,0,0
6221,1,9.16,2.6,0,62.01,6,1,-51.4529522,115,22,1.1,0.9,18.4996759,0,0,0
6222,1,0,0,0,0,6,1,-60.7225025,230,23,1.1,0.9,18.4996759,0,0,0
6223,1,166.84,47.27,0,0,6,1,-63.2713445,115,23,1.1,0.9,18.4996759,0,0,0
6224,1,116.67,33.06,0,0,6,1,-66.4561384,115,23,1.1,0.9,18.4996759,0,0,0
6225,1,85.25,24.15,0,0,6,1,-59.7448771,115,26,1.1,0.9,18.4996759,0,0,0
6226,1,18.02,5.11,0,0,6,1,-63.925923,115,26,1.1,0.9,18.4996759,0,0,0
6227,1,126.35,35.8,0,0,6,1,-64.7839788,115,23,1.1,0.9,18.4996759,0,0,0
6228,1,0,0,0,0,6,1,-49.8575813,500,22,1.1,0.9,18.4996759,0,0,0
6229,1,0,0,0,323.03,6,1,-55.4625909,230,22,1.1,0.9,18.4996759,0,0,0
6230,1,191.51,54.26,0,0,6,1,-60.2924311,115,22,1.1,0.9,18.4996759,0,0,0
6231,1,70.51,19.98,0,0,6,1,-63.0518115,115,23,1.1,0.9,18.4996759,0,0,0
6232,1,66.63,18.88,0,0,6,1,-60.8519243,115,23,1.1,0.9,18.4996759,0,0,0
6233,1,65.09,18.44,0,0,6,1,-65.7484059,115,23,1.1,0.9,18.4996759,0,0,0
6234,1,0,0,0,0,6,1,-51.8172422,500,26,1.1,0.9,18.4996759,0,0,0
6235,1,0,0,0,0,6,1,-53.236715,230,26,1.1,0.9,18.4996759,0,0,0
6236,1,169.53,48.03,0,0,6,1,-57.3246902,115,26,1.1,0.9,18.4996759,0,0,0
6237,1,1.88,0.53,0,0,6,1,-66.4595426,115,25,1.1,0.9,18.4996759,0,0,0
6238,1,134.8,38.19,0,0,6,1,-65.4115875,115,23,1.1,0.9,18.4996759,0,0,0
6239,1,0,0,0,0,6,1,-45.5037945,500,22,1.1,0.9,18.4996759,0,0,0
6240,1,0,0,0,0,6,1,-50.3543452,230,22,1.1,0.9,18.4996759,0,0,0
6241,1,175.73,49.79,0,0,6,1,-55.652989,115,22,1.1,0.9,18.4996759,0,0,0
6242,2,0,0,0,0,6,1,-43.856581,13.8,22,1.1,0.9,18.4996759,0,0,0
6243,2,0,0,0,0,6,1,-43.4759708,13.8,22,1.1,0.9,18.4996759,0,0,0
6244,2,0,0,0,0,6,1,-42.7087574,13.8,22,1.1,0.9,18.4996759,0,0,0
6245,2,0,0,0,0,6,1,-43.1424406,13.8,22,1.1,0.9,18.4996759,0,0,0
6246,2,0,0,0,0,6,1,-44.289823,13.8,22,1.1,0.9,18.4996759,0,0,0
6247,2,0,0,0,0,6,1,-44.5930947,13.8,22,1.1,0.9,18.4996759,0,0,0
6248,2,0,0,0,0,6,1,-43.6666387,13.8,22,1.1,0.9,18.4996759,0,0,0
6249,2,0,0,0,0,6,1,-42.8452232,13.8,22,1.1,0.9,18.4996759,0,0,0
6250,1,86.21,24.43,0,0,6,1,-59.8255891,115,22,1.1,0.9,18.4996759,0,0,0
6251,1,51.25,14.52,0,0,6,1,-62.8819408,115,22,1.1,0.9,18.4996759,0,0,0
6252,1,13.48,3.82,0,0,6,1,-59.975885,115,23,1.1,0.9,18.4996759,0,0,0
6253,1,13.2,3.74,0,0,6,1,-42.2072201,115,24,1.1,0.9,18.4996759,0,0,0
6254,1,0,0,0,0,6,1,-55.5737657,500,23,1.1,0.9,18.4996759,0,0,0
6255,1,0,0,0,0,6,1,-58.1058641,230,23,1.1,0.9,18.4996759,0,0,0
6256,1,18.25,5.17,0,0,6,1,-62.9541691,115,23,1.1,0.9,18.4996759,0,0,0
6257,2,0,0,0,0,6,1,-54.2988315,13.8,23,1.1,0.9,18.4996759,0,0,0
6258,2,0,0,0,0,6,1,-53.1439434,13.8,23,1.1,0.9,18.4996759,0,0,0
6259,2,0,0,0,0,6,1,-55.5737657,13.8,23,1.1,0.9,18.4996759,0,0,0
6260,2,0,0,0,0,6,1,-54.0453091,13.8,23,1.1,0.9,18.4996759,0,0,0
6261,1,31.18,8.83,0,0,6,1,-60.6908925,115,26,1.1,0.9,18.4996759,0,0,0
6262,1,28.4,8.05,0,0,6,1,-66.0821702,115,23,1.1,0.9,18.4996759,0,0,0
6263,1,0,0,0,0,6,1,-43.8936857,230,24,1.1,0.9,18.4996759,0,0,0
6264,1,34.97,9.91,0,0,6,1,-44.8573334,115,24,1.1,0.9,18.4996759,0,0,0
6265,1,0,0,0,0,6,1,-41.6724954,115,24,1.1,0.9,18.4996759,0,0,0
6266,2,0,0,0,0,6,1,-41.0523603,13.8,24,1.1,0.9,18.4996759,0,0,0
6267,2,0,0,0,0,6,1,-39.3961983,13.8,24,1.1,0.9,18.4996759,0,0,0
6268,2,0,0,0,0,6,1,-41.223689,13.8,24,1.1,0.9,18.4996759,0,0,0
6269,2,0,0,0,0,6,1,-39.238117,13.8,24,1.1,0.9,18.4996759,0,0,0
6270,2,0,0,0,0,6,1,-41.6724954,13.8,24,1.1,0.9,18.4996759,0,0,0
6271,2,0,0,0,0,6,1,-41.6724954,13.8,24,1.1,0.9,18.4996759,0,0,0
6272,2,0,0,0,0,6,1,-41.6724954,13.8,24,1.1,0.9,18.4996759,0,0,0
6273,2,0,0,0,0,6,1,-41.6724954,13.8,24,1.1,0.9,18.4996759,0,0,0
6274,2,0,0,0,0,6,1,-39.6631325,13.8,24,1.1,0.9,18.4996759,0,0,0
6275,1,110.59,31.34,0,0,6,1,-59.5616565,115,26,1.1,0.9,18.4996759,0,0,0
6276,1,39.92,11.31,0,0,6,1,-60.795283,115,26,1.1,0.9,18.4996759,0,0,0
6277,1,0,0,0,0,6,1,-55.6827007,230,23,1.1,0.9,18.4996759,0,0,0
6278,1,135.68,38.44,0,0,6,1,-59.5772307,115,23,1.1,0.9,18.4996759,0,0,0
6279,1,0,0,0,0,6,1,-51.6423332,230,22,1.1,0.9,18.4996759,0,0,0
6280,1,136.02,38.54,0,0,6,1,-54.4206975,115,22,1.1,0.9,18.4996759,0,0,0
6281,1,60.45,17.13,0,0,6,1,-58.9211575,115,22,1.1,0.9,18.4996759,0,0,0
6282,1,26.19,7.42,0,0,6,1,-62.742287,115,23,1.1,0.9,18.4996759,0,0,0
6283,1,6.88,1.95,0,0,6,1,-59.1914156,115,22,1.1,0.9,18.4996759,0,0,0
6284,1,71.09,20.14,0,0,6,1,-58.1741588,115,26,1.1,0.9,18.4996759,0,0,0
6285,1,0,0,0,0,6,1,-58.4348141,230,26,1.1,0.9,18.4996759,0,0,0
6286,1,82.67,23.42,0,90.7,6,1,-61.1756544,115,26,1.1,0.9,18.4996759,0,0,0
6287,1,0,0,0,0,6,1,-54.9491441,230,26,1.1,0.9,18.4996759,0,0,0
6288,1,166.54,47.19,0,0,6,1,-59.023442,115,26,1.1,0.9,18.4996759,0,0,0
6289,1,73.84,20.92,0,0,6,1,-65.6720975,115,23,1.1,0.9,18.4996759,0,0,0
6290,1,67.61,19.16,0,0,6,1,-65.9588269,115,23,1.1,0.9,18.4996759,0,0,0
6291,1,20.57,5.83,0,0,6,1,-59.4203168,115,26,1.1,0.9,18.4996759,0,0,0
6292,1,0,0,0,0,6,1,-55.2094778,500,23,1.1,0.9,18.4996759,0,0,0
6293,1,0,0,0,0,6,1,-58.0648772,230,23,1.1,0.9,18.4996759,0,0,0
6294,1,0,0,0,0,6,1,-60.147354,115,23,1.1,0.9,18.4996759,0,0,0
6295,2,0,0,0,0,6,1,-54.1507545,13.8,23,1.1,0.9,18.4996759,0,0,0
6296,2,0,0,0,0,6,1,-54.3043639,13.8,23,1.1,0.9,18.4996759,0,0,0
6297,2,0,0,0,0,6,1,-52.7470008,13.8,23,1.1,0.9,18.4996759,0,0,0
6298,1,0,0,0,0,6,1,-48.7391406,500,22,1.1,0.9,18.4996759,0,0,0
6299,1,0,0,0,0,6,1,-51.0243003,230,22,1.1,0.9,18.4996759,0,0,0
6300,1,0,0,0,0,6,1,-53.5919697,115,22,1.1,0.9,18.4996759,0,0,0
6301,2,0,0,0,0,6,1,-48.7391406,22,22,1.1,0.9,18.4996759,0,0,0
6302,2,0,0,0,0,6,1,-45.676369,22,22,1.1,0.9,18.4996759,0,0,0
6303,2,0,0,0,0,6,1,-47.7007449,22,22,1.1,0.9,18.4996759,0,0,0
6304,2,0,0,0,0,6,1,-46.1665258,22,22,1.1,0.9,18.4996759,0,0,0
6305,2,0,0,0,0,6,1,-45.6395364,22,22,1.1,0.9,18.4996759,0,0,0
6306,1,54.19,15.35,0,0,6,1,-65.1548606,115,23,1.1,0.9,18.4996759,0,0,0
6307,1,130.73,37.04,0,0,6,1,-59.5708719,115,26,1.1,0.9,18.4996759,0,0,0
6308,1,0,0,0,0,6,1,-53.8960646,230,26,1.1,0.9,18.4996759,0,0,0
6309,1,41.1,11.65,0,0,6,1,-57.6156222,115,26,1.1,0.9,18.4996759,0,0,0
6310,1,92.27,26.14,0,0,6,1,-57.7174907,115,22,1.1,0.9,18.4996759,0,0,0
6311,1,8.58,2.43,0,0,6,1,-43.7864822,115,25,1.1,0.9,18.4996759,0,0,0
6312,1,45.68,12.94,0,0,6,1,-56.883506,115,22,1.1,0.9,18.4996759,0,0,0
6313,1,26.29,7.45,0,0,6,1,-64.8563217,115,23,1.1,0.9,18.4996759,0,0,0
6314,1,29.51,8.36,0,0,6,1,-59.9072832,115,26,1.1,0.9,18.4996759,0,0,0
6315,1,0,0,0,0,6,1,-62.4018985,230,23,1.1,0.9,18.4996759,0,0,0
6316,1,0,0,0,0,6,1,-68.3118406,161,23,1.1,0.9,18.4996759,0,0,0
6317,1,0,0,0,0,6,1,-68.4825622,161,23,1.1,0.9,18.4996759,0,0,0
6318,1,0,0,0,0,6,1,-68.6842668,161,23,1.1,0.9,18.4996759,0,0,0
6319,1,70.22,19.9,0,0,6,1,-68.8305492,115,23,1.1,0.9,18.4996759,0,0,0
6320,1,47.89,13.57,0,221.36,6,1,-57.8263874,115,22,1.1,0.9,18.4996759,0,0,0
6321,1,0,0,0,0,6,1,-48.9865641,230,22,1.1,0.9,18.4996759,0,0,0
6322,1,66.07,18.72,0,0,6,1,-51.780126,115,22,1.1,0.9,18.4996759,0,0,0
6323,1,33.38,9.46,0,0,6,1,-59.1794447,115,26,1.1,0.9,18.4996759,0,0,0
6324,1,58.22,16.5,0,0,6,1,-58.6278099,115,22,1.1,0.9,18.4996759,0,0,0
6325,1,4.74,1.34,0,0,6,1,-67.6200642,115,25,1.1,0.9,18.4996759,0,0,0
6326,1,15.43,4.37,0,0,6,1,-53.9825174,115,25,1.1,0.9,18.4996759,0,0,0
6327,1,17.61,4.99,0,0,6,1,-43.6179453,115,25,1.1,0.9,18.4996759,0,0,0
6328,1,27.95,7.92,0,0,6,1,-62.1498984,115,26,1.1,0.9,18.4996759,0,0,0
6329,1,1.79,0.51,0,0,6,1,-44.7298615,115,24,1.1,0.9,18.4996759,0,0,0
6330,1,133.75,37.9,0,0,6,1,-66.1335407,115,23,1.1,0.9,18.4996759,0,0,0
6331,1,81.32,23.04,0,147.19,6,1,-66.4689967,115,23,1.1,0.9,18.4996759,0,0,0
6332,1,73,20.68,0,0,6,1,-59.0360448,115,26,1.1,0.9,18.4996759,0,0,0
6333,1,0,0,0,0,6,1,-50.9500138,500,26,1.1,0.9,18.4996759,0,0,0
6334,1,0,0,0,0,6,1,-53.763497,230,26,1.1,0.9,18.4996759,0,0,0
6335,1,164.71,46.67,0,0,6,1,-57.9082362,115,26,1.1,0.9,18.4996759,0,0,0
6336,1,26.07,7.39,0,0,6,1,-61.6703658,115,26,1.1,0.9,18.4996759,0,0,0
6337,1,121.19,34.34,0,0,6,1,-59.1429326,115,26,1.1,0.9,18.4996759,0,0,0
6338,1,33.61,9.52,0,0,6,1,-64.9208975,115,25,1.1,0.9,18.4996759,0,0,0
6339,1,34.37,9.74,0,0,6,1,-60.1284013,115,23,1.1,0.9,18.4996759,0,0,0
6340,1,29.18,8.27,0,0,6,1,-54.7929091,115,24,1.1,0.9,18.4996759,0,0,0
6341,1,6.3,1.79,0,0,6,1,-47.3281347,115,25,1.1,0.9,18.4996759,0,0,0
6342,1,0,0,0,0,6,1,-61.6539109,500,23,1.1,0.9,18.4996759,0,0,0
6343,1,0,0,0,0,6,1,-62.4015629,230,23,1.1,0.9,18.4996759,0,0,0
6344,1,158.8,44.99,0,0,6,1,-64.3983716,115,23,1.1,0.9,18.4996759,0,0,0
6345,1,17.7,5.02,0,0,6,1,-65.4216904,115,23,1.1,0.9,18.4996759,0,0,0
6346,1,2.3,0.65,0,0,6,1,-55.218284,115,26,1.1,0.9,18.4996759,0,0,0
6349,2,0,0,0,0,6,1,-56.3966717,500,23,1.1,0.9,18.4996759,0,0,0
6350,1,0,0,0,0,6,1,-59.526173,230,23,1.1,0.9,18.4996759,0,0,0
6351,1,23.86,6.76,0,0,6,1,-63.8706045,115,23,1.1,0.9,18.4996759,0,0,0
6352,1,121.76,34.5,0,0,6,1,-59.0877577,115,26,1.1,0.9,18.4996759,0,0,0
6353,1,107.96,30.59,0,0,6,1,-65.5281315,115,23,1.1,0.9,18.4996759,0,0,0
6354,1,0,0,0,0,6,1,-62.175014,230,23,1.1,0.9,18.4996759,0,0,0
6355,1,151.82,43.02,0,0,6,1,-63.7348137,115,23,1.1,0.9,18.4996759,0,0,0
6356,1,135.92,38.51,0,363.1,6,1,-60.4519739,115,26,1.1,0.9,18.4996759,0,0,0
6357,1,30.83,8.74,0,0,6,1,-57.0671864,115,26,1.1,0.9,18.4996759,0,0,0
6358,1,77.99,22.1,0,156.58,6,1,-67.7556065,115,23,1.1,0.9,18.4996759,0,0,0
6359,1,0,0,0,0,6,1,-57.1062479,230,23,1.1,0.9,18.4996759,0,0,0
6360,1,38.93,11.03,0,0,6,1,-57.7515568,115,23,1.1,0.9,18.4996759,0,0,0
7001,1,9.3,2.64,0,0,7,1,-37.5680748,115,6,1.1,0.9,18.4996759,0,0,0
7002,1,0,0,0,0,7,1,-28.8925993,500,4,1.1,0.9,18.4996759,0,0,0
7003,1,0,0,0,0,7,1,-33.3380055,230,4,1.1,0.9,18.4996759,0,0,0
7004,1,221.92,62.88,0,0,7,1,-38.1376716,115,4,1.1,0.9,18.4996759,0,0,0
7005,2,0,0,0,0,7,1,-26.5643338,13.8,4,1.1,0.9,18.4996759,0,0,0
7006,2,0,0,0,0,7,1,-27.569233,13.8,4,1.1,0.9,18.4996759,0,0,0
7007,2,0,0,0,0,7,1,-26.8986775,13.8,4,1.1,0.9,18.4996759,0,0,0
7008,2,0,0,0,0,7,1,-26.7959462,13.8,4,1.1,0.9,18.4996759,0,0,0
7009,2,0,0,0,0,7,1,-26.5587302,13.8,4,1.1,0.9,18.4996759,0,0,0
7010,1,15.65,4.43,0,0,7,1,-47.5745564,115,5,1.1,0.9,18.4996759,0,0,0
7011,1,35.79,10.14,0,0,7,1,-46.7839706,115,5,1.1,0.9,18.4996759,0,0,0
7012,1,0.94,0.27,0,0,7,1,-43.046972,115,3,1.1,0.9,18.4996759,0,0,0
7013,1,138.05,39.11,0,0,7,1,-44.9566721,115,5,1.1,0.9,18.4996759,0,0,0
7014,1,52.81,14.96,0,0,7,1,-42.6333009,115,4,1.1,0.9,18.4996759,0,0,0
7015,2,0,0,0,0,7,1,-42.6333009,18,4,1.1,0.9,18.4996759,0,0,0
7016,1,85.56,24.24,0,0,7,1,-39.6349769,115,4,1.1,0.9,18.4996759,0,0,0
