BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
7017,1,135.83,38.48,0,0,7,1,-43.6238186,115,3,1.1,0.9,18.4996759,0,0,0
7018,1,0,0,0,0,7,1,-34.6549755,500,6,1.1,0.9,18.4996759,0,0,0
7019,1,0,0,0,0,7,1,-35.2249902,230,6,1.1,0.9,18.4996759,0,0,0
7020,1,75.38,21.36,0,0,7,1,-38.314421,115,6,1.1,0.9,18.4996759,0,0,0
7021,2,0,0,0,0,7,1,-33.9720648,18,6,1.1,0.9,18.4996759,0,0,0
7022,2,0,0,0,0,7,1,-33.1159203,18,6,1.1,0.9,18.4996759,0,0,0
7023,2,0,0,0,0,7,1,-33.7082407,18,6,1.1,0.9,18.4996759,0,0,0
7024,2,0,0,0,0,7,1,-34.0216463,18,6,1.1,0.9,18.4996759,0,0,0
7025,2,0,0,0,0,7,1,-34.6549755,18,6,1.1,0.9,18.4996759,0,0,0
7026,1,43.39,12.29,0,0,7,1,-38.9513799,115,4,1.1,0.9,18.4996759,0,0,0
7027,1,109.22,30.95,0,0,7,1,-44.175861,115,5,1.1,0.9,18.4996759,0,0,0
7028,1,77.01,21.82,0,481.69,7,1,-42.952035,115,3,1.1,0.9,18.4996759,0,0,0
7029,1,0,0,0,0,7,1,-33.2305925,230,6,1.1,0.9,18.4996759,0,0,0
7030,1,0,0,0,0,7,1,-35.0214638,115,6,1.1,0.9,18.4996759,0,0,0
7031,2,0,0,0,0,7,1,-30.1360704,13.8,6,1.1,0.9,18.4996759,0,0,0
7032,2,0,0,0,0,7,1,-32.2338179,13.8,6,1.1,0.9,18.4996759,0,0,0
7033,2,0,0,0,0,7,1,-32.3093194,13.8,6,1.1,0.9,18.4996759,0,0,0
7034,2,0,0,0,0,7,1,-33.2305925,13.8,6,1.1,0.9,18.4996759,0,0,0
7035,1,0,0,0,0,7,1,-41.8518398,230,5,1.1,0.9,18.4996759,0,0,0
7036,1,92.31,26.15,0,0,7,1,-44.2778547,115,5,1.1,0.9,18.4996759,0,0,0
7037,1,0,0,0,0,7,1,-34.8290539,500,3,1.1,0.9,18.4996759,0,0,0
7038,1,0,0,0,0,7,1,-37.0622588,230,3,1.1,0.9,18.4996759,0,0,0
7039,1,235.5,66.73,0,0,7,1,-41.4980077,115,3,1.1,0.9,18.4996759,0,0,0
7040,1,0,0,0,0,7,1,-34.8685361,230,4,1.1,0.9,18.4996759,0,0,0
7041,1,93.88,26.6,0,0,7,1,-38.6864615,115,4,1.1,0.9,18.4996759,0,0,0
7042,1,0,0,0,0,7,1,-33.188431,500,6,1.1,0.9,18.4996759,0,0,0
7043,1,0,0,0,0,7,1,-34.374498,230,6,1.1,0.9,18.4996759,0,0,0
7044,1,124.64,35.32,0,0,7,1,-37.3039093,115,6,1.1,0.9,18.4996759,0,0,0
7045,2,0,0,0,0,7,1,-31.0818602,20,6,1.1,0.9,18.4996759,0,0,0
7046,2,0,0,0,0,7,1,-32.2166659,20,6,1.1,0.9,18.4996759,0,0,0
7047,1,0,0,0,0,7,1,-35.595593,500,3,1.1,0.9,18.4996759,0,0,0
7048,1,0,0,0,0,7,1,-37.8648421,230,3,1.1,0.9,18.4996759,0,0,0
7049,1,283.15,80.22,0,0,7,1,-42.621264,115,3,1.1,0.9,18.4996759,0,0,0
7050,1,72.03,20.41,0,0,7,1,-47.1866125,115,5,1.1,0.9,18.4996759,0,0,0
7051,1,140.79,39.89,0,0,7,1,-43.4587807,115,3,1.1,0.9,18.4996759,0,0,0
7052,1,106.66,30.22,0,0,7,1,-42.0891086,115,3,1.1,0.9,18.4996759,0,0,0
7053,1,105.96,30.02,0,0,7,1,-37.8318678,115,3,1.1,0.9,18.4996759,0,0,0
7054,1,92.85,26.31,0,0,7,1,-43.4075616,115,4,1.1,0.9,18.4996759,0,0,0
7055,1,98.08,27.79,0,0,7,1,-41.573753,115,3,1.1,0.9,18.4996759,0,0,0
7056,1,0,0,0,0,7,1,-40.8827408,230,5,1.1,0.9,18.4996759,0,0,0
7057,1,106.11,30.06,0,0,7,1,-45.4423701,115,5,1.1,0.9,18.4996759,0,0,0
7058,1,0,0,0,0,7,1,-29.7666977,500,6,1.1,0.9,18.4996759,0,0,0
7059,1,0,0,0,0,7,1,-31.1070516,230,6,1.1,0.9,18.4996759,0,0,0
7060,1,0,0,0,0,7,1,-33.5296566,115,6,1.1,0.9,18.4996759,0,0,0
7061,2,0,0,0,0,7,1,-28.1544512,13.8,6,1.1,0.9,18.4996759,0,0,0
7062,2,0,0,0,0,7,1,-28.2927002,13.8,6,1.1,0.9,18.4996759,0,0,0
7063,2,0,0,0,0,7,1,-28.1755177,13.8,6,1.1,0.9,18.4996759,0,0,0
7064,2,0,0,0,0,7,1,-28.5481316,13.8,6,1.1,0.9,18.4996759,0,0,0
7065,2,0,0,0,0,7,1,-28.4269992,13.8,6,1.1,0.9,18.4996759,0,0,0
7066,2,0,0,0,0,7,1,-28.3262749,13.8,6,1.1,0.9,18.4996759,0,0,0
7067,1,82.69,23.43,0,0,7,1,-45.5406773,115,3,1.1,0.9,18.4996759,0,0,0
7068,1,0,0,0,0,7,1,-33.2185677,230,1,1.1,0.9,18.4996759,0,0,0
7069,1,51.16,14.5,0,0,7,1,-37.3425698,115,1,1.1,0.9,18.4996759,0,0,0
7070,1,101.03,28.63,0,0,7,1,-40.4264501,115,4,1.1,0.9,18.4996759,0,0,0
7071,1,3.76,1.07,0,0,7,1,-33.4863315,115,6,1.1,0.9,18.4996759,0,0,0
7072,1,116.42,32.99,0,0,7,1,-38.5363972,115,4,1.1,0.9,18.4996759,0,0,0
7073,1,0,0,0,0,7,1,-34.7597866,230,2,1.1,0.9,18.4996759,0,0,0
7074,1,69.13,19.59,0,0,7,1,-37.366498,115,2,1.1,0.9,18.4996759,0,0,0
7075,1,160.86,45.58,0,342.5,7,1,-39.2478212,115,4,1.1,0.9,18.4996759,0,0,0
7076,1,0,0,0,0,7,1,-28.2997237,500,4,1.1,0.9,18.4996759,0,0,0
7077,1,0,0,0,0,7,1,-31.0212538,230,4,1.1,0.9,18.4996759,0,0,0
7078,1,0,0,0,0,7,1,-35.9001154,115,4,1.1,0.9,18.4996759,0,0,0
7079,2,0,0,0,0,7,1,-26.1053598,13.8,4,1.1,0.9,18.4996759,0,0,0
7080,2,0,0,0,0,7,1,-25.4870077,13.8,4,1.1,0.9,18.4996759,0,0,0
7081,2,0,0,0,0,7,1,-25.4621164,13.8,4,1.1,0.9,18.4996759,0,0,0
7082,2,0,0,0,0,7,1,-26.0477168,13.8,4,1.1,0.9,18.4996759,0,0,0
7083,1,0,0,0,0,7,1,-33.8049302,230,4,1.1,0.9,18.4996759,0,0,0
7084,1,214.74,60.84,0,0,7,1,-37.2567861,115,4,1.1,0.9,18.4996759,0,0,0
7085,1,4.1,1.16,0,0,7,1,-38.3667127,115,2,1.1,0.9,18.4996759,0,0,0
7086,1,53.44,15.14,0,0,7,1,-41.5639936,115,4,1.1,0.9,18.4996759,0,0,0
7087,1,74.22,21.03,0,0,7,1,-40.6096207,115,3,1.1,0.9,18.4996759,0,0,0
7088,1,101.05,28.63,0,0,7,1,-44.2357739,115,3,1.1,0.9,18.4996759,0,0,0
7089,1,70.07,19.85,0,316.53,7,1,-44.2282074,115,3,1.1,0.9,18.4996759,0,0,0
7090,1,13.8,3.91,0,0,7,1,-46.7319239,115,5,1.1,0.9,18.4996759,0,0,0
7091,1,210.68,59.69,0,307.42,7,1,-43.4428022,115,3,1.1,0.9,18.4996759,0,0,0
7092,1,39.23,11.11,0,0,7,1,-43.021971,115,3,1.1,0.9,18.4996759,0,0,0
7093,1,109.15,30.93,0,0,7,1,-43.7932187,115,3,1.1,0.9,18.4996759,0,0,0
7094,1,76.69,21.73,0,0,7,1,-44.2331988,115,3,1.1,0.9,18.4996759,0,0,0
7095,1,0,0,0,0,7,1,-23.1700683,500,1,1.1,0.9,18.4996759,0,0,0
7096,1,0,0,0,0,7,1,-25.4514237,230,1,1.1,0.9,18.4996759,0,0,0
7097,1,0,0,0,0,7,1,-27.227372,115,1,1.1,0.9,18.4996759,0,0,0
7098,3,0,0,0,0,7,1,0,13.8,1,1.1,0.9,18.4996759,0,0,0
7099,2,0,0,0,0,7,1,-14.6112655,13.8,1,1.1,0.9,18.4996759,0,0,0
7100,1,62.16,17.61,0,0,7,1,-41.4339798,115,4,1.1,0.9,18.4996759,0,0,0
7101,1,212.51,60.21,0,0,7,1,-42.6668088,115,3,1.1,0.9,18.4996759,0,0,0
7102,1,118.05,33.45,0,0,7,1,-45.1273987,115,5,1.1,0.9,18.4996759,0,0,0
7103,1,58.64,16.61,0,0,7,1,-41.8213576,115,4,1.1,0.9,18.4996759,0,0,0
7104,1,0,0,0,0,7,1,-28.399364,500,4,1.1,0.9,18.4996759,0,0,0
7105,1,0,0,0,0,7,1,-33.1602272,230,4,1.1,0.9,18.4996759,0,0,0
7106,1,92.07,26.09,0,0,7,1,-37.4487799,115,4,1.1,0.9,18.4996759,0,0,0
7107,2,0,0,0,0,7,1,-27.529614,24,4,1.1,0.9,18.4996759,0,0,0
7108,2,0,0,0,0,7,1,-27.0727375,24,4,1.1,0.9,18.4996759,0,0,0
7109,2,0,0,0,0,7,1,-27.2986146,24,4,1.1,0.9,18.4996759,0,0,0
7110,2,0,0,0,0,7,1,-26.2712841,24,4,1.1,0.9,18.4996759,0,0,0
7111,2,0,0,0,0,7,1,-26.2185033,24,4,1.1,0.9,18.4996759,0,0,0
7112,2,0,0,0,0,7,1,-27.0798422,24,4,1.1,0.9,18.4996759,0,0,0
7113,2,0,0,0,0,7,1,-25.8501602,24,4,1.1,0.9,18.4996759,0,0,0
7114,2,0,0,0,0,7,1,-27.166313,24,4,1.1,0.9,18.4996759,0,0,0
7115,2,0,0,0,0,7,1,-27.166313,24,4,1.1,0.9,18.4996759,0,0,0
7116,1,12.16,3.45,0,0,7,1,-43.7681242,115,1,1.1,0.9,18.4996759,0,0,0
7117,1,84.03,23.81,0,0,7,1,-43.5432941,115,3,1.1,0.9,18.4996759,0,0,0
7118,1,121.15,34.33,0,0,7,1,-44.6713555,115,5,1.1,0.9,18.4996759,0,0,0
7119,1,49.7,14.08,0,0,7,1,-41.2816303,115,4,1.1,0.9,18.4996759,0,0,0
7120,1,149.7,42.41,0,0,7,1,-44.6886806,115,3,1.1,0.9,18.4996759,0,0,0
7121,2,0,0,0,0,7,1,-44.6886806,18,3,1.1,0.9,18.4996759,0,0,0
7122,2,0,0,0,0,7,1,-44.6886806,18,3,1.1,0.9,18.4996759,0,0,0
7123,1,6.63,1.88,0,0,7,1,-33.0429077,115,6,1.1,0.9,18.4996759,0,0,0
7124,1,164.66,46.65,0,0,7,1,-42.9316711,115,3,1.1,0.9,18.4996759,0,0,0
7125,1,0,0,0,0,7,1,-30.9929866,500,3,1.1,0.9,18.4996759,0,0,0
7126,1,0,0,0,0,7,1,-36.3588313,230,3,1.1,0.9,18.4996759,0,0,0
7127,1,223.54,63.34,0,0,7,1,-38.9701591,115,3,1.1,0.9,18.4996759,0,0,0
7128,1,63.94,18.12,0,0,7,1,-44.7794717,115,5,1.1,0.9,18.4996759,0,0,0
7129,1,5.15,1.46,0,0,7,1,-35.6907766,115,6,1.1,0.9,18.4996759,0,0,0
7130,1,0,0,0,0,7,1,-28.1084901,500,4,1.1,0.9,18.4996759,0,0,0
7131,1,0,0,0,0,7,1,-33.2845073,230,4,1.1,0.9,18.4996759,0,0,0
7132,1,72.75,20.61,0,0,7,1,-36.9678052,115,4,1.1,0.9,18.4996759,0,0,0
7133,2,0,0,0,0,7,1,-27.6080951,13.8,4,1.1,0.9,18.4996759,0,0,0
7134,2,0,0,0,0,7,1,-26.5143906,13.8,4,1.1,0.9,18.4996759,0,0,0
7135,2,0,0,0,0,7,1,-26.1061023,13.8,4,1.1,0.9,18.4996759,0,0,0
7136,2,0,0,0,0,7,1,-25.9072837,13.8,4,1.1,0.9,18.4996759,0,0,0
7137,2,0,0,0,0,7,1,-25.8268094,13.8,4,1.1,0.9,18.4996759,0,0,0
7138,2,0,0,0,0,7,1,-26.5881586,13.8,4,1.1,0.9,18.4996759,0,0,0
7139,2,0,0,0,0,7,1,-26.5331999,13.8,4,1.1,0.9,18.4996759,0,0,0
7140,2,0,0,0,0,7,1,-26.7776066,13.8,4,1.1,0.9,18.4996759,0,0,0
7141,2,0,0,0,0,7,1,-27.2349816,13.8,4,1.1,0.9,18.4996759,0,0,0
7142,2,0,0,0,0,7,1,-26.9547422,13.8,4,1.1,0.9,18.4996759,0,0,0
7143,1,59.96,16.99,0,0,7,1,-45.2142696,115,5,1.1,0.9,18.4996759,0,0,0
7144,1,97.68,27.68,0,0,7,1,-40.7625271,115,4,1.1,0.9,18.4996759,0,0,0
7145,1,143.78,40.74,0,314.22,7,1,-44.8736439,115,4,1.1,0.9,18.4996759,0,0,0
7146,2,0,0,0,0,7,1,-43.6297125,13.8,4,1.1,0.9,18.4996759,0,0,0
7147,1,47.29,13.4,0,0,7,1,-42.5109928,115,3,1.1,0.9,18.4996759,0,0,0
7148,1,59.46,16.85,0,0,7,1,-44.3926345,115,3,1.1,0.9,18.4996759,0,0,0
7149,1,12.25,3.47,0,0,7,1,-36.4659279,115,6,1.1,0.9,18.4996759,0,0,0
7150,1,0,0,0,165.54,7,1,-44.0118773,230,5,1.1,0.9,18.4996759,0,0,0
7151,1,44.05,12.48,0,0,7,1,-46.1630004,115,5,1.1,0.9,18.4996759,0,0,0
7152,1,3.59,1.02,0,0,7,1,-42.6162162,115,3,1.1,0.9,18.4996759,0,0,0
7153,1,26.21,7.42,0,0,7,1,-30.0874968,115,1,1.1,0.9,18.4996759,0,0,0
7154,1,58.6,16.6,0,0,7,1,-45.1692949,115,5,1.1,0.9,18.4996759,0,0,0
7155,1,78.41,22.22,0,0,7,1,-42.9335546,115,3,1.1,0.9,18.4996759,0,0,0
7156,1,0,0,0,0,7,1,-39.7272652,230,5,1.1,0.9,18.4996759,0,0,0
7157,1,163.83,46.42,0,0,7,1,-43.0386354,115,5,1.1,0.9,18.4996759,0,0,0
7158,1,78.37,22.2,0,0,7,1,-43.7085653,115,4,1.1,0.9,18.4996759,0,0,0
7159,1,0,0,0,0,7,1,-35.3160327,500,3,1.1,0.9,18.4996759,0,0,0
7160,1,0,0,0,0,7,1,-37.8090169,230,3,1.1,0.9,18.4996759,0,0,0
7161,1,137.54,38.97,0,0,7,1,-41.2169269,115,3,1.1,0.9,18.4996759,0,0,0
7162,2,0,0,0,0,7,1,-34.3002256,18,3,1.1,0.9,18.4996759,0,0,0
7163,2,0,0,0,0,7,1,-33.738775,18,3,1.1,0.9,18.4996759,0,0,0
7164,2,0,0,0,0,7,1,-34.1728536,18,3,1.1,0.9,18.4996759,0,0,0
7165,2,0,0,0,0,7,1,-34.286918,18,3,1.1,0.9,18.4996759,0,0,0
7166,2,0,0,0,0,7,1,-33.471991,18,3,1.1,0.9,18.4996759,0,0,0
7167,2,0,0,0,0,7,1,-33.0759339,18,3,1.1,0.9,18.4996759,0,0,0
7168,2,0,0,0,0,7,1,-34.1364339,18,3,1.1,0.9,18.4996759,0,0,0
7169,2,0,0,0,0,7,1,-34.3530539,18,3,1.1,0.9,18.4996759,0,0,0
7170,2,0,0,0,0,7,1,-32.8191942,18,3,1.1,0.9,18.4996759,0,0,0
7171,1,0,0,0,0,7,1,-35.0253308,230,2,1.1,0.9,18.4996759,0,0,0
7172,1,91.12,25.82,0,0,7,1,-37.1684929,115,2,1.1,0.9,18.4996759,0,0,0
7173,1,112.54,31.89,0,0,7,1,-44.5788664,115,4,1.1,0.9,18.4996759,0,0,0
7174,1,124.67,35.32,0,0,7,1,-39.8490051,115,4,1.1,0.9,18.4996759,0,0,0
7175,1,0,0,0,0,7,1,-36.6722205,500,5,1.1,0.9,18.4996759,0,0,0
7176,1,0,0,0,0,7,1,-39.1247653,230,5,1.1,0.9,18.4996759,0,0,0
7177,1,211.63,59.96,0,0,7,1,-43.9370524,115,5,1.1,0.9,18.4996759,0,0,0
7178,1,122.49,34.71,0,0,7,1,-44.8398338,115,3,1.1,0.9,18.4996759,0,0,0
7179,1,58.29,16.52,0,0,7,1,-41.5375609,115,3,1.1,0.9,18.4996759,0,0,0
7180,1,91.45,25.91,0,0,7,1,-43.3490852,115,3,1.1,0.9,18.4996759,0,0,0
7181,1,148.98,42.21,0,0,7,1,-44.7535817,115,3,1.1,0.9,18.4996759,0,0,0
7182,1,2.07,0.59,0,0,7,1,-44.6632044,115,3,1.1,0.9,18.4996759,0,0,0
7183,1,215.91,61.17,0,452.29,7,1,-43.9217623,115,3,1.1,0.9,18.4996759,0,0,0
7184,1,0,0,0,0,7,1,-33.6357976,230,3,1.1,0.9,18.4996759,0,0,0
7185,1,168.93,47.86,0,0,7,1,-36.0900692,115,3,1.1,0.9,18.4996759,0,0,0
7186,1,0,0,0,0,7,1,-31.6230547,500,3,1.1,0.9,18.4996759,0,0,0
7187,1,0,0,0,0,7,1,-35.797486,230,3,1.1,0.9,18.4996759,0,0,0
7188,1,76.58,21.7,0,0,7,1,-40.7719189,115,3,1.1,0.9,18.4996759,0,0,0
7189,2,0,0,0,0,7,1,-31.4561418,13.8,3,1.1,0.9,18.4996759,0,0,0
7190,2,0,0,0,0,7,1,-30.1536243,13.8,3,1.1,0.9,18.4996759,0,0,0
7191,2,0,0,0,0,7,1,-31.6230547,13.8,3,1.1,0.9,18.4996759,0,0,0
7192,2,0,0,0,0,7,1,-30.8892963,13.8,3,1.1,0.9,18.4996759,0,0,0
7193,2,0,0,0,0,7,1,-31.5064722,13.8,3,1.1,0.9,18.4996759,0,0,0
7194,2,0,0,0,0,7,1,-29.6275997,13.8,3,1.1,0.9,18.4996759,0,0,0
7195,2,0,0,0,0,7,1,-29.3100207,13.8,3,1.1,0.9,18.4996759,0,0,0
7196,2,0,0,0,0,7,1,-30.3792035,13.8,3,1.1,0.9,18.4996759,0,0,0
7197,2,0,0,0,0,7,1,-30.8238141,13.8,3,1.1,0.9,18.4996759,0,0,0
7198,1,86.12,24.4,0,230.61,7,1,-44.2024575,115,5,1.1,0.9,18.4996759,0,0,0
7199,1,0,0,0,0,7,1,-35.5501462,500,5,1.1,0.9,18.4996759,0,0,0
7200,1,0,0,0,0,7,1,-39.84015,230,5,1.1,0.9,18.4996759,0,0,0
7201,1,216.79,61.42,0,0,7,1,-43.4871558,115,5,1.1,0.9,18.4996759,0,0,0
7202,1,35.93,10.18,0,0,7,1,-47.8541201,115,5,1.1,0.9,18.4996759,0,0,0
7203,1,20.55,5.82,0,0,7,1,-36.6926606,115,1,1.1,0.9,18.4996759,0,0,0
7204,1,0,0,0,0,7,1,-28.1705551,500,4,1.1,0.9,18.4996759,0,0,0
7205,1,0,0,0,0,7,1,-31.3850263,230,4,1.1,0.9,18.4996759,0,0,0
7206,1,0,0,0,0,7,1,-35.4439537,115,4,1.1,0.9,18.4996759,0,0,0
7207,2,0,0,0,0,7,1,-28.1705551,18,4,1.1,0.9,18.4996759,0,0,0
7208,2,0,0,0,0,7,1,-26.9568672,18,4,1.1,0.9,18.4996759,0,0,0
7209,2,0,0,0,0,7,1,-27.3303097,18,4,1.1,0.9,18.4996759,0,0,0
7210,2,0,0,0,0,7,1,-25.9328226,18,4,1.1,0.9,18.4996759,0,0,0
7211,2,0,0,0,0,7,1,-26.5618014,18,4,1.1,0.9,18.4996759,0,0,0
7212,2,0,0,0,0,7,1,-25.5554354,18,4,1.1,0.9,18.4996759,0,0,0
7213,1,68.5,19.41,0,0,7,1,-38.9715469,115,2,1.1,0.9,18.4996759,0,0,0
7214,1,83.89,23.77,0,0,7,1,-41.8991484,115,3,1.1,0.9,18.4996759,0,0,0
7215,1,104.88,29.72,0,0,7,1,-45.6824274,115,5,1.1,0.9,18.4996759,0,0,0
7216,1,92.56,26.23,0,0,7,1,-43.399521,115,3,1.1,0.9,18.4996759,0,0,0
7217,1,76.39,21.64,0,0,7,1,-43.4829102,115,4,1.1,0.9,18.4996759,0,0,0
7218,1,48.11,13.63,0,0,7,1,-47.5709522,115,5,1.1,0.9,18.4996759,0,0,0
7219,1,1.25,0.36,0,0,7,1,-40.3449777,115,1,1.1,0.9,18.4996759,0,0,0
7220,1,141.27,40.03,0,0,7,1,-43.4599887,115,3,1.1,0.9,18.4996759,0,0,0
7221,1,169.58,48.05,0,0,7,1,-43.1758753,115,3,1.1,0.9,18.4996759,0,0,0
7222,1,86.99,24.65,0,0,7,1,-41.9629248,115,3,1.1,0.9,18.4996759,0,0,0
7223,1,49.62,14.06,0,0,7,1,-43.3270487,115,5,1.1,0.9,18.4996759,0,0,0
7224,1,30.77,8.72,0,0,7,1,-43.6669141,115,3,1.1,0.9,18.4996759,0,0,0
7225,1,111.44,31.57,0,0,7,1,-45.3327468,115,3,1.1,0.9,18.4996759,0,0,0
7226,1,45.25,12.82,0,0,7,1,-42.6862854,115,3,1.1,0.9,18.4996759,0,0,0
7227,1,0,0,0,0,7,1,-33.3596442,500,3,1.1,0.9,18.4996759,0,0,0
7228,1,0,0,0,0,7,1,-37.7950701,230,3,1.1,0.9,18.4996759,0,0,0
7229,1,285.41,80.87,0,0,7,1,-40.2488756,115,3,1.1,0.9,18.4996759,0,0,0
7230,1,7.37,2.09,0,0,7,1,-41.8997613,115,1,1.1,0.9,18.4996759,0,0,0
7231,1,50.85,14.41,0,0,7,1,-38.7396055,115,4,1.1,0.9,18.4996759,0,0,0
7232,1,42.92,12.16,0,0,7,1,-37.910342,115,2,1.1,0.9,18.4996759,0,0,0
7233,1,33.2,9.41,0,0,7,1,-47.6524509,115,5,1.1,0.9,18.4996759,0,0,0
7234,1,77.31,21.9,0,0,7,1,-45.0400242,115,5,1.1,0.9,18.4996759,0,0,0
7235,1,151.62,42.96,0,221.03,7,1,-46.265575,115,3,1.1,0.9,18.4996759,0,0,0
7236,1,38.27,10.84,0,247.16,7,1,-44.8172499,115,5,1.1,0.9,18.4996759,0,0,0
7237,1,15.09,4.28,0,0,7,1,-42.6352273,115,1,1.1,0.9,18.4996759,0,0,0
7238,1,47.85,13.56,0,88.8,7,1,-40.2029477,115,4,1.1,0.9,18.4996759,0,0,0
7239,1,42.4,12.01,0,0,7,1,-39.3199443,115,4,1.1,0.9,18.4996759,0,0,0
7240,1,107.69,30.51,0,0,7,1,-43.5023219,115,3,1.1,0.9,18.4996759,0,0,0
7241,1,104.32,29.56,0,0,7,1,-44.1263243,115,3,1.1,0.9,18.4996759,0,0,0
7242,1,80.14,22.71,0,0,7,1,-44.1862505,115,3,1.1,0.9,18.4996759,0,0,0
7243,1,78.71,22.3,0,0,7,1,-42.1370815,115,4,1.1,0.9,18.4996759,0,0,0
7244,1,38.02,10.77,0,0,7,1,-40.6915298,115,3,1.1,0.9,18.4996759,0,0,0
7245,1,98.79,27.99,0,0,7,1,-45.2743577,115,5,1.1,0.9,18.4996759,0,0,0
7246,1,199.51,56.53,0,0,7,1,-45.681867,115,3,1.1,0.9,18.4996759,0,0,0
7247,1,9.2,2.61,0,0,7,1,-37.3582372,115,1,1.1,0.9,18.4996759,0,0,0
7248,1,220.52,62.48,0,0,7,1,-44.3279158,115,3,1.1,0.9,18.4996759,0,0,0
7249,1,71.82,20.35,0,0,7,1,-43.331256,115,3,1.1,0.9,18.4996759,0,0,0
7250,1,32.62,9.24,0,0,7,1,-42.3765669,115,3,1.1,0.9,18.4996759,0,0,0
7251,1,35.62,10.09,0,0,7,1,-47.1296313,115,5,1.1,0.9,18.4996759,0,0,0
7252,1,0,0,0,0,7,1,-32.7999185,230,2,1.1,0.9,18.4996759,0,0,0
7253,1,90.93,25.76,0,0,7,1,-36.1596414,115,2,1.1,0.9,18.4996759,0,0,0
7254,1,50.13,14.2,0,0,7,1,-46.9327884,115,5,1.1,0.9,18.4996759,0,0,0
7255,1,58.99,16.71,0,0,7,1,-41.4057375,115,3,1.1,0.9,18.4996759,0,0,0
7256,1,86.86,24.61,0,0,7,1,-42.6109121,115,3,1.1,0.9,18.4996759,0,0,0
7257,1,127.15,36.03,0,0,7,1,-40.6093894,115,4,1.1,0.9,18.4996759,0,0,0
7258,1,42.99,12.18,0,0,7,1,-42.5028986,115,3,1.1,0.9,18.4996759,0,0,0
7259,1,146.05,41.38,0,0,7,1,-41.6025562,115,4,1.1,0.9,18.4996759,0,0,0
7260,1,124.64,35.31,0,0,7,1,-40.0122772,115,4,1.1,0.9,18.4996759,0,0,0
7261,1,0,0,0,0,7,1,-28.1066036,230,1,1.1,0.9,18.4996759,0,0,0
7262,1,72.03,20.41,0,70.93,7,1,-30.3538336,115,1,1.1,0.9,18.4996759,0,0,0
7263,1,0,0,0,0,7,1,-28.4541808,500,4,1.1,0.9,18.4996759,0,0,0
7264,1,0,0,0,0,7,1,-31.5427564,230,4,1.1,0.9,18.4996759,0,0,0
7265,1,62.91,17.82,0,0,7,1,-37.0404587,115,4,1.1,0.9,18.4996759,0,0,0
7266,2,0,0,0,0,7,1,-27.1086089,13.8,4,1.1,0.9,18.4996759,0,0,0
7267,2,0,0,0,0,7,1,-26.1286258,13.8,4,1.1,0.9,18.4996759,0,0,0
7268,2,0,0,0,0,7,1,-27.7276396,13.8,4,1.1,0.9,18.4996759,0,0,0
7269,2,0,0,0,0,7,1,-26.3607659,13.8,4,1.1,0.9,18.4996759,0,0,0
7270,2,0,0,0,0,7,1,-27.2046754,13.8,4,1.1,0.9,18.4996759,0,0,0
7271,1,28.45,8.06,0,0,7,1,-45.0475829,115,3,1.1,0.9,18.4996759,0,0,0
7272,1,45.88,13,0,0,7,1,-41.8060427,115,3,1.1,0.9,18.4996759,0,0,0
7273,1,39.39,11.16,0,215.81,7,1,-38.5464608,115,2,1.1,0.9,18.4996759,0,0,0
7274,1,0,0,0,0,7,1,-35.0953188,230,6,1.1,0.9,18.4996759,0,0,0
7275,1,42.31,11.99,0,0,7,1,-36.8522473,115,6,1.1,0.9,18.4996759,0,0,0
7276,1,88.67,25.12,0,457.62,7,1,-43.650099,115,3,1.1,0.9,18.4996759,0,0,0
7277,1,15.99,4.53,0,37.77,7,1,-37.9249722,115,6,1.1,0.9,18.4996759,0,0,0
7278,1,0,0,0,0,7,1,-33.9471992,230,4,1.1,0.9,18.4996759,0,0,0
7279,1,148.52,42.08,0,0,7,1,-37.011405,115,4,1.1,0.9,18.4996759,0,0,0
7280,2,0,0,0,0,7,1,-33.9471992,13.8,4,1.1,0.9,18.4996759,0,0,0
7281,2,0,0,0,0,7,1,-33.9471992,13.8,4,1.1,0.9,18.4996759,0,0,0
7282,1,0,0,0,0,7,1,-32.1823395,230,4,1.1,0.9,18.4996759,0,0,0
7283,1,109.47,31.02,0,0,7,1,-36.8899818,115,4,1.1,0.9,18.4996759,0,0,0
7284,2,0,0,0,0,7,1,-32.1823395,13.2,4,1.1,0.9,18.4996759,0,0,0
7285,2,0,0,0,0,7,1,-31.0933327,13.2,4,1.1,0.9,18.4996759,0,0,0
7286,2,0,0,0,0,7,1,-29.6764202,13.2,4,1.1,0.9,18.4996759,0,0,0
7287,2,0,0,0,0,7,1,-30.0132014,13.2,4,1.1,0.9,18.4996759,0,0,0
7288,2,0,0,0,0,7,1,-29.8721667,13.2,4,1.1,0.9,18.4996759,0,0,0
7289,2,0,0,0,0,7,1,-30.4596081,13.2,4,1.1,0.9,18.4996759,0,0,0
7290,1,63.77,18.07,0,0,7,1,-45.8579794,115,5,1.1,0.9,18.4996759,0,0,0
7291,1,101.91,28.88,0,0,7,1,-45.2629408,115,5,1.1,0.9,18.4996759,0,0,0
7292,1,94.1,26.66,0,0,7,1,-42.2955252,115,5,1.1,0.9,18.4996759,0,0,0
7293,1,15.94,4.52,0,0,7,1,-38.2706328,115,2,1.1,0.9,18.4996759,0,0,0
7294,1,7.25,2.05,0,30,7,1,-36.682164,115,4,1.1,0.9,18.4996759,0,0,0
7295,1,104.37,29.57,0,0,7,1,-44.2762999,115,5,1.1,0.9,18.4996759,0,0,0
7296,1,93.84,26.59,0,0,7,1,-44.8921835,115,3,1.1,0.9,18.4996759,0,0,0
7297,1,93.77,26.57,0,0,7,1,-42.911681,115,3,1.1,0.9,18.4996759,0,0,0
7298,1,101.23,28.68,0,0,7,1,-44.0525052,115,3,1.1,0.9,18.4996759,0,0,0
7299,1,18.4,5.21,0,0,7,1,-41.1616775,115,1,1.1,0.9,18.4996759,0,0,0
7300,1,54.35,15.4,0,194.22,7,1,-46.183335,115,5,1.1,0.9,18.4996759,0,0,0
7301,1,69.18,19.6,0,0,7,1,-40.6444769,115,4,1.1,0.9,18.4996759,0,0,0
7302,1,24.43,6.92,0,0,7,1,-33.4977491,115,1,1.1,0.9,18.4996759,0,0,0
7303,1,6.49,1.84,0,0,7,1,-36.1103466,115,1,1.1,0.9,18.4996759,0,0,0
7304,1,0,0,0,0,7,1,-27.6525906,500,1,1.1,0.9,18.4996759,0,0,0
7305,1,0,0,0,0,7,1,-32.0368226,230,1,1.1,0.9,18.4996759,0,0,0
7306,1,7.69,2.18,0,0,7,1,-36.8690841,115,1,1.1,0.9,18.4996759,0,0,0
7307,2,0,0,0,0,7,1,-26.4511043,24,1,1.1,0.9,18.4996759,0,0,0
7308,2,0,0,0,0,7,1,-26.5103754,24,1,1.1,0.9,18.4996759,0,0,0
7309,2,0,0,0,0,7,1,-27.6525906,24,1,1.1,0.9,18.4996759,0,0,0
7310,2,0,0,0,0,7,1,-25.5492972,24,1,1.1,0.9,18.4996759,0,0,0
7311,2,0,0,0,0,7,1,-26.3540984,24,1,1.1,0.9,18.4996759,0,0,0
7312,1,0,0,0,0,7,1,-31.0675439,230,2,1.1,0.9,18.4996759,0,0,0
7313,1,86.22,24.43,0,0,7,1,-35.2773088,115,2,1.1,0.9,18.4996759,0,0,0
7314,1,28.76,8.15,0,0,7,1,-45.2329265,115,5,1.1,0.9,18.4996759,0,0,0
7315,1,69.31,19.64,0,0,7,1,-44.2621,115,3,1.1,0.9,18.4996759,0,0,0
7316,1,63.23,17.92,0,0,7,1,-42.1757943,115,3,1.1,0.9,18.4996759,0,0,0
7317,1,142.91,40.49,0,0,7,1,-39.0851988,115,4,1.1,0.9,18.4996759,0,0,0
7318,1,112.16,31.78,0,0,7,1,-42.1646006,115,4,1.1,0.9,18.4996759,0,0,0
7319,1,30.19,8.55,0,0,7,1,-44.1186392,115,5,1.1,0.9,18.4996759,0,0,0
7320,1,0,0,0,0,7,1,-27.2480943,500,2,1.1,0.9,18.4996759,0,0,0
7321,1,0,0,0,0,7,1,-29.7561703,230,2,1.1,0.9,18.4996759,0,0,0
7322,1,0,0,0,0,7,1,-33.7558414,115,2,1.1,0.9,18.4996759,0,0,0
7323,2,0,0,0,0,7,1,-25.7260873,13.8,2,1.1,0.9,18.4996759,0,0,0
7324,2,0,0,0,0,7,1,-25.1911739,13.8,2,1.1,0.9,18.4996759,0,0,0
7325,2,0,0,0,0,7,1,-25.1804757,13.8,2,1.1,0.9,18.4996759,0,0,0
7326,2,0,0,0,0,7,1,-26.2403174,13.8,2,1.1,0.9,18.4996759,0,0,0
7327,1,0,0,0,0,7,1,-32.0454116,230,1,1.1,0.9,18.4996759,0,0,0
7328,1,0,0,0,0,7,1,-33.8014839,115,1,1.1,0.9,18.4996759,0,0,0
7329,2,0,0,0,0,7,1,-29.2388735,13.8,1,1.1,0.9,18.4996759,0,0,0
7330,1,196.05,55.55,0,0,7,1,-43.3340171,115,3,1.1,0.9,18.4996759,0,0,0
7331,1,0,0,0,0,7,1,-31.183,500,4,1.1,0.9,18.4996759,0,0,0
7332,1,0,0,0,0,7,1,-33.8316205,230,4,1.1,0.9,18.4996759,0,0,0
7333,1,29.21,8.27,0,0,7,1,-39.5482115,115,4,1.1,0.9,18.4996759,0,0,0
7334,2,0,0,0,0,7,1,-31.183,20,4,1.1,0.9,18.4996759,0,0,0
7335,2,0,0,0,0,7,1,-30.4580565,20,4,1.1,0.9,18.4996759,0,0,0
7336,1,107.69,30.51,0,0,7,1,-41.6338219,115,3,1.1,0.9,18.4996759,0,0,0
7337,1,24.56,6.96,0,0,7,1,-39.4014323,115,6,1.1,0.9,18.4996759,0,0,0
7338,1,109.2,30.94,0,0,7,1,-42.0698824,115,4,1.1,0.9,18.4996759,0,0,0
7339,1,32.04,9.08,0,0,7,1,-35.9974994,115,1,1.1,0.9,18.4996759,0,0,0
7340,1,38.64,10.95,0,0,7,1,-45.1189119,115,3,1.1,0.9,18.4996759,0,0,0
7341,1,0,0,0,0,7,1,-31.5229906,500,3,1.1,0.9,18.4996759,0,0,0
7342,1,0,0,0,0,7,1,-36.9354298,230,3,1.1,0.9,18.4996759,0,0,0
7343,1,184.8,52.36,0,0,7,1,-42.1896789,115,3,1.1,0.9,18.4996759,0,0,0
7344,1,101.41,28.73,0,0,7,1,-44.6773086,115,3,1.1,0.9,18.4996759,0,0,0
7345,1,73.37,20.79,0,0,7,1,-41.4492608,115,4,1.1,0.9,18.4996759,0,0,0
7346,1,0,0,0,0,7,1,-29.9221018,500,3,1.1,0.9,18.4996759,0,0,0
7347,1,0,0,0,0,7,1,-33.0209145,230,3,1.1,0.9,18.4996759,0,0,0
7348,1,0,0,0,0,7,1,-36.5264831,115,3,1.1,0.9,18.4996759,0,0,0
7349,2,0,0,0,0,7,1,-28.9097639,13.8,3,1.1,0.9,18.4996759,0,0,0
7350,2,0,0,0,0,7,1,-27.501841,13.8,3,1.1,0.9,18.4996759,0,0,0
7351,2,0,0,0,0,7,1,-26.7142674,13.8,3,1.1,0.9,18.4996759,0,0,0
7352,2,0,0,0,0,7,1,-26.946224,13.8,3,1.1,0.9,18.4996759,0,0,0
7353,2,0,0,0,0,7,1,-28.086319,13.8,3,1.1,0.9,18.4996759,0,0,0
7354,2,0,0,0,0,7,1,-28.8981531,13.8,3,1.1,0.9,18.4996759,0,0,0
7355,2,0,0,0,0,7,1,-28.8889971,13.8,3,1.1,0.9,18.4996759,0,0,0
7356,2,0,0,0,0,7,1,-28.9927654,13.8,3,1.1,0.9,18.4996759,0,0,0
7357,2,0,0,0,0,7,1,-29.542276,13.8,3,1.1,0.9,18.4996759,0,0,0
7358,2,0,0,0,0,7,1,-27.175051,13.8,3,1.1,0.9,18.4996759,0,0,0
7359,2,0,0,0,0,7,1,-28.7530891,13.8,3,1.1,0.9,18.4996759,0,0,0
7360,2,0,0,0,0,7,1,-27.9685861,13.8,3,1.1,0.9,18.4996759,0,0,0
7361,2,0,0,0,0,7,1,-28.472216,13.8,3,1.1,0.9,18.4996759,0,0,0
7362,1,56.02,15.87,0,0,7,1,-43.913471,115,3,1.1,0.9,18.4996759,0,0,0
7363,1,26.59,7.53,0,0,7,1,-38.5691028,115,2,1.1,0.9,18.4996759,0,0,0
7364,1,14.27,4.04,0,0,7,1,-42.7552984,115,1,1.1,0.9,18.4996759,0,0,0
7365,1,80.97,22.94,0,0,7,1,-42.9165182,115,4,1.1,0.9,18.4996759,0,0,0
7366,1,0,0,0,0,7,1,-29.3880558,500,4,1.1,0.9,18.4996759,0,0,0
7367,1,0,0,0,0,7,1,-33.9813103,230,4,1.1,0.9,18.4996759,0,0,0
7368,1,0,0,0,0,7,1,-38.7857673,115,4,1.1,0.9,18.4996759,0,0,0
7369,2,0,0,0,0,7,1,-27.3948696,18,4,1.1,0.9,18.4996759,0,0,0
7370,2,0,0,0,0,7,1,-26.8570843,18,4,1.1,0.9,18.4996759,0,0,0
7371,2,0,0,0,0,7,1,-27.2959171,18,4,1.1,0.9,18.4996759,0,0,0
7372,2,0,0,0,0,7,1,-27.4446532,18,4,1.1,0.9,18.4996759,0,0,0
7373,2,0,0,0,0,7,1,-28.6603554,18,4,1.1,0.9,18.4996759,0,0,0
7374,2,0,0,0,0,7,1,-27.8207956,18,4,1.1,0.9,18.4996759,0,0,0
7375,2,0,0,0,0,7,1,-26.5384428,18,4,1.1,0.9,18.4996759,0,0,0
7376,2,0,0,0,0,7,1,-26.7594246,18,4,1.1,0.9,18.4996759,0,0,0
7377,2,0,0,0,0,7,1,-27.3908012,18,4,1.1,0.9,18.4996759,0,0,0
7378,2,0,0,0,0,7,1,-26.8793862,18,4,1.1,0.9,18.4996759,0,0,0
7379,2,0,0,0,0,7,1,-27.0709037,18,4,1.1,0.9,18.4996759,0,0,0
7380,1,52.24,14.8,0,0,7,1,-35.1568906,115,2,1.1,0.9,18.4996759,0,0,0
7381,1,94.75,26.85,0,0,7,1,-43.6086962,115,4,1.1,0.9,18.4996759,0,0,0
7382,1,78.13,22.14,0,0,7,1,-42.5688406,115,3,1.1,0.9,18.4996759,0,0,0
7383,1,85.59,24.25,0,0,7,1,-38.8921775,115,2,1.1,0.9,18.4996759,0,0,0
7384,1,66.87,18.95,0,0,7,1,-43.494688,115,3,1.1,0.9,18.4996759,0,0,0
7385,1,135.24,38.32,0,0,7,1,-44.5602434,115,3,1.1,0.9,18.4996759,0,0,0
7386,1,111.8,31.68,0,0,7,1,-43.5586721,115,3,1.1,0.9,18.4996759,0,0,0
7387,1,160.73,45.54,0,0,7,1,-43.7866291,115,4,1.1,0.9,18.4996759,0,0,0
7388,1,125.97,35.69,0,0,7,1,-44.1664193,115,3,1.1,0.9,18.4996759,0,0,0
7389,2,0,0,0,0,7,1,-39.4924886,500,5,1.1,0.9,18.4996759,0,0,0
7390,1,0,0,0,0,7,1,-42.5314057,230,5,1.1,0.9,18.4996759,0,0,0
7391,1,42.84,12.14,0,0,7,1,-44.2327186,115,5,1.1,0.9,18.4996759,0,0,0
7392,1,52.03,14.74,0,0,7,1,-38.774656,115,4,1.1,0.9,18.4996759,0,0,0
7393,1,7.31,2.07,0,0,7,1,-36.7474547,115,1,1.1,0.9,18.4996759,0,0,0
7394,1,37.41,10.6,0,0,7,1,-42.625473,115,4,1.1,0.9,18.4996759,0,0,0
7395,1,70.42,19.95,0,0,7,1,-44.1081341,115,3,1.1,0.9,18.4996759,0,0,0
7396,1,25.49,7.22,0,0,7,1,-43.381837,115,3,1.1,0.9,18.4996759,0,0,0
7397,1,105.72,29.95,0,100,7,1,-43.4205531,115,3,1.1,0.9,18.4996759,0,0,0
7398,1,73.59,20.85,0,0,7,1,-39.903743,115,4,1.1,0.9,18.4996759,0,0,0
7399,1,56.83,16.1,0,0,7,1,-42.0604804,115,3,1.1,0.9,18.4996759,0,0,0
7400,2,0,0,0,0,7,1,-30.2020978,500,4,1.1,0.9,18.4996759,0,0,0
7401,1,0,0,0,0,7,1,-33.3772602,230,4,1.1,0.9,18.4996759,0,0,0
7402,1,0,0,0,0,7,1,-38.0730975,115,4,1.1,0.9,18.4996759,0,0,0
7403,1,69.67,19.74,0,0,7,1,-39.5023062,115,4,1.1,0.9,18.4996759,0,0,0
7404,1,177.73,50.36,0,0,7,1,-45.0364917,115,5,1.1,0.9,18.4996759,0,0,0
7405,1,53.26,15.09,0,0,7,1,-37.9747148,115,2,1.1,0.9,18.4996759,0,0,0
7406,2,0,0,0,0,7,1,-30.2768847,500,6,1.1,0.9,18.4996759,0,0,0
7407,1,0,0,0,0,7,1,-31.2974637,230,6,1.1,0.9,18.4996759,0,0,0
7408,1,53.66,15.2,0,0,7,1,-34.6234739,115,6,1.1,0.9,18.4996759,0,0,0
7409,1,0,0,0,0,7,1,-37.6204481,230,3,1.1,0.9,18.4996759,0,0,0
7410,1,215.67,61.11,0,0,7,1,-42.4610076,115,3,1.1,0.9,18.4996759,0,0,0
7411,1,69.41,19.67,0,0,7,1,-45.77997,115,5,1.1,0.9,18.4996759,0,0,0
7412,1,8.59,2.43,0,0,7,1,-37.6711633,115,2,1.1,0.9,18.4996759,0,0,0
7413,1,42.91,12.16,0,0,7,1,-38.998951,115,1,1.1,0.9,18.4996759,0,0,0
7414,2,0,0,0,0,7,1,-33.5682768,500,6,1.1,0.9,18.4996759,0,0,0
7415,1,0,0,0,0,7,1,-33.6147828,230,6,1.1,0.9,18.4996759,0,0,0
7416,1,0,0,0,0,7,1,-36.0788562,115,6,1.1,0.9,18.4996759,0,0,0
7417,1,97.88,27.73,0,0,7,1,-43.1603421,115,3,1.1,0.9,18.4996759,0,0,0
7418,1,48.22,13.66,0,0,7,1,-42.7112799,115,3,1.1,0.9,18.4996759,0,0,0
7419,2,107,30.32,0,0,7,1,-37.7237741,115,4,1.1,0.9,18.4996759,0,0,0
7420,1,0,0,0,0,7,1,-41.4433862,230,5,1.1,0.9,18.4996759,0,0,0
7421,1,90.64,25.68,0,0,7,1,-46.2388766,115,5,1.1,0.9,18.4996759,0,0,0
7422,2,0,0,0,0,7,1,-28.3456601,500,2,1.1,0.9,18.4996759,0,0,0
7423,1,0,0,0,0,7,1,-32.7600386,230,2,1.1,0.9,18.4996759,0,0,0
7424,1,139.88,39.63,0,0,7,1,-37.4795931,115,2,1.1,0.9,18.4996759,0,0,0
7425,1,105.98,30.03,0,0,7,1,-45.337697,115,3,1.1,0.9,18.4996759,0,0,0
7426,1,41.8,11.84,0,0,7,1,-35.6842094,115,2,1.1,0.9,18.4996759,0,0,0
7427,1,156.45,44.33,0,0,7,1,-44.9634208,115,3,1.1,0.9,18.4996759,0,0,0
7428,2,0,0,0,0,7,1,-28.8407926,500,2,1.1,0.9,18.4996759,0,0,0
7429,1,0,0,0,0,7,1,-30.1749637,230,2,1.1,0.9,18.4996759,0,0,0
7430,1,46.92,13.29,0,0,7,1,-34.5773086,115,2,1.1,0.9,18.4996759,0,0,0
7431,1,35.57,10.08,0,0,7,1,-44.9583041,115,5,1.1,0.9,18.4996759,0,0,0
7432,1,22.94,6.5,0,0,7,1,-75.0519789,115,5,1.1,0.9,18.4996759,0,0,0
8001,1,10.82,3.07,0,0,8,1,-75.3731351,115,7,1.1,0.9,18.4996759,0,0,0
8002,1,11.81,3.35,0,0,8,1,-92.0182411,115,8,1.1,0.9,18.4996759,0,0,0
8003,1,11.99,3.4,0,37.97,8,1,-75.4537972,115,7,1.1,0.9,18.4996759,0,0,0
8004,1,0,0,0,0,8,1,-73.6836252,230,8,1.1,0.9,18.4996759,0,0,0
8005,1,102.01,28.9,0,140.21,8,1,-75.075893,115,8,1.1,0.9,18.4996759,0,0,0
8006,1,37.4,10.6,0,71,8,1,-88.762319,115,8,1.1,0.9,18.4996759,0,0,0
8007,1,30.07,8.52,0,0,8,1,-89.8494449,115,8,1.1,0.9,18.4996759,0,0,0
8008,1,39.22,11.11,0,0,8,1,-92.8337786,115,8,1.1,0.9,18.4996759,0,0,0
8009,1,9.81,2.78,0,0,8,1,-48.2788233,115,7,1.1,0.9,18.4996759,0,0,0
8010,1,5.39,1.53,0,0,8,1,-75.0368768,115,7,1.1,0.9,18.4996759,0,0,0
8011,1,27.25,7.72,0,0,8,1,-83.3035789,115,7,1.1,0.9,18.4996759,0,0,0
8012,1,7.6,2.15,0,0,8,1,-48.1889789,115,7,1.1,0.9,18.4996759,0,0,0
8013,1,60.03,17.01,0,50,8,1,-93.3984054,115,8,1.1,0.9,18.4996759,0,0,0
8014,1,15.15,4.29,0,0,8,1,-80.7117036,115,7,1.1,0.9,18.4996759,0,0,0
8015,1,23.93,6.78,0,0,8,1,-80.4272007,115,8,1.1,0.9,18.4996759,0,0,0
8016,1,69.86,19.79,0,54.97,8,1,-56.0055813,115,7,1.1,0.9,18.4996759,0,0,0
8017,1,18.44,5.22,0,0,8,1,-90.0886309,115,8,1.1,0.9,18.4996759,0,0,0
8018,1,0,0,0,0,8,1,-85.5564863,230,8,1.1,0.9,18.4996759,0,0,0
8019,1,103.12,29.22,0,177.92,8,1,-89.8685317,115,8,1.1,0.9,18.4996759,0,0,0
8020,1,17.35,4.92,0,0,8,1,-92.2053566,115,8,1.1,0.9,18.4996759,0,0,0
8021,1,10.73,3.04,0,0,8,1,-81.7861597,115,8,1.1,0.9,18.4996759,0,0,0
8022,1,6.89,1.95,0,16.68,8,1,-81.6190328,115,8,1.1,0.9,18.4996759,0,0,0
8023,1,0,0,0,0,8,1,-76.6715216,115,8,1.1,0.9,18.4996759,0,0,0
8024,2,0,0,0,0,8,1,-73.1170805,13.8,8,1.1,0.9,18.4996759,0,0,0
8025,1,50.76,14.38,0,51.21,8,1,-86.139666,115,8,1.1,0.9,18.4996759,0,0,0
8026,1,55.08,15.61,0,0,8,1,-93.7695292,115,8,1.1,0.9,18.4996759,0,0,0
8027,1,39.38,11.16,0,0,8,1,-89.4849623,115,8,1.1,0.9,18.4996759,0,0,0
8028,1,24.06,6.82,0,0,8,1,-93.1430042,115,8,1.1,0.9,18.4996759,0,0,0
8029,1,25.65,7.27,0,0,8,1,-93.1301613,115,8,1.1,0.9,18.4996759,0,0,0
8030,1,0,0,0,0,8,1,-42.4521199,500,7,1.1,0.9,18.4996759,0,0,0
8031,1,0,0,0,0,8,1,-43.2814929,230,7,1.1,0.9,18.4996759,0,0,0
8032,1,77.96,22.09,0,0,8,1,-47.6637002,115,7,1.1,0.9,18.4996759,0,0,0
8033,2,0,0,0,0,8,1,-42.4521199,13.8,7,1.1,0.9,18.4996759,0,0,0
8034,2,0,0,0,0,8,1,-42.4521199,13.8,7,1.1,0.9,18.4996759,0,0,0
8035,2,0,0,0,0,8,1,-42.4521199,13.8,7,1.1,0.9,18.4996759,0,0,0
8036,2,0,0,0,0,8,1,-42.4521199,13.8,7,1.1,0.9,18.4996759,0,0,0
8037,1,11.29,3.2,0,0,8,1,-77.6375997,115,7,1.1,0.9,18.4996759,0,0,0
8038,1,73.15,20.73,0,0,8,1,-85.8834352,115,8,1.1,0.9,18.4996759,0,0,0
8039,1,12.61,3.57,0,0,8,1,-93.1152837,115,8,1.1,0.9,18.4996759,0,0,0
8040,1,18.09,5.13,0,0,8,1,-89.7186305,115,8,1.1,0.9,18.4996759,0,0,0
8041,1,52.77,14.95,0,50,8,1,-83.519732,115,8,1.1,0.9,18.4996759,0,0,0
8042,1,27.31,7.74,0,0,8,1,-80.9571623,115,8,1.1,0.9,18.4996759,0,0,0
8043,1,0,0,0,0,8,1,-76.7206789,500,7,1.1,0.9,18.4996759,0,0,0
8044,1,0,0,0,0,8,1,-78.6280307,230,7,1.1,0.9,18.4996759,0,0,0
8045,1,0,0,0,0,8,1,-81.6222443,115,7,1.1,0.9,18.4996759,0,0,0
8046,2,0,0,0,0,8,1,-76.3182287,18,7,1.1,0.9,18.4996759,0,0,0
8047,2,0,0,0,0,8,1,-76.7206789,18,7,1.1,0.9,18.4996759,0,0,0
8048,2,0,0,0,0,8,1,-75.9220112,18,7,1.1,0.9,18.4996759,0,0,0
8049,2,0,0,0,0,8,1,-76.4526756,18,7,1.1,0.9,18.4996759,0,0,0
8050,2,0,0,0,0,8,1,-76.7206789,18,7,1.1,0.9,18.4996759,0,0,0
8051,2,0,0,0,0,8,1,-76.7206789,18,7,1.1,0.9,18.4996759,0,0,0
8052,1,15.19,4.3,0,0,8,1,-90.939112,115,8,1.1,0.9,18.4996759,0,0,0
8053,1,20.96,5.94,0,0,8,1,-91.3928992,115,8,1.1,0.9,18.4996759,0,0,0
8054,1,16.16,4.58,0,0,8,1,-86.1037041,115,7,1.1,0.9,18.4996759,0,0,0
8055,1,33.79,9.57,0,0,8,1,-84.4668416,115,8,1.1,0.9,18.4996759,0,0,0
8056,1,10.55,2.99,0,0,8,1,-91.4906382,115,8,1.1,0.9,18.4996759,0,0,0
8057,1,0,0,0,0,8,1,-78.4210988,500,7,1.1,0.9,18.4996759,0,0,0
8058,1,0,0,0,0,8,1,-78.4242081,230,7,1.1,0.9,18.4996759,0,0,0
8059,1,0,0,0,0,8,1,-80.5021484,115,7,1.1,0.9,18.4996759,0,0,0
8060,2,0,0,0,0,8,1,-78.4210988,13.8,7,1.1,0.9,18.4996759,0,0,0
8061,2,0,0,0,0,8,1,-78.4210988,13.8,7,1.1,0.9,18.4996759,0,0,0
8062,1,10.19,2.89,0,0,8,1,-80.4673608,115,8,1.1,0.9,18.4996759,0,0,0
8063,1,69.38,19.66,0,0,8,1,-83.8011753,115,8,1.1,0.9,18.4996759,0,0,0
8064,1,21.23,6.01,0,0,8,1,-81.1006181,115,7,1.1,0.9,18.4996759,0,0,0
8065,1,6.85,1.94,0,0,8,1,-87.5499234,115,7,1.1,0.9,18.4996759,0,0,0
8066,1,3.23,0.92,0,0,8,1,-84.9185738,115,8,1.1,0.9,18.4996759,0,0,0
8067,1,0,0,0,0,8,1,-74.5683895,500,7,1.1,0.9,18.4996759,0,0,0
8068,1,0,0,0,0,8,1,-73.6188356,230,7,1.1,0.9,18.4996759,0,0,0
8069,1,0,0,0,0,8,1,-74.2248023,115,7,1.1,0.9,18.4996759,0,0,0
8070,2,0,0,0,0,8,1,-74.5683895,13.8,7,1.1,0.9,18.4996759,0,0,0
8071,2,0,0,0,0,8,1,-72.900704,13.8,7,1.1,0.9,18.4996759,0,0,0
8072,1,70.08,19.86,0,0,8,1,-86.840411,115,8,1.1,0.9,18.4996759,0,0,0
8073,1,19.05,5.4,0,0,8,1,-92.8344845,115,8,1.1,0.9,18.4996759,0,0,0
8074,1,0,0,0,0,8,1,-70.7609579,500,8,1.1,0.9,18.4996759,0,0,0
8075,1,0,0,0,0,8,1,-73.7564921,230,8,1.1,0.9,18.4996759,0,0,0
8076,1,0,0,0,0,8,1,-77.3105076,115,8,1.1,0.9,18.4996759,0,0,0
8077,2,0,0,0,0,8,1,-68.2522416,13.8,8,1.1,0.9,18.4996759,0,0,0
8078,2,0,0,0,0,8,1,-68.1176538,13.8,8,1.1,0.9,18.4996759,0,0,0
8079,2,0,0,0,0,8,1,-68.7017648,13.8,8,1.1,0.9,18.4996759,0,0,0
8080,2,0,0,0,0,8,1,-68.3895212,13.8,8,1.1,0.9,18.4996759,0,0,0
8081,1,26.05,7.38,0,0,8,1,-92.3942895,115,8,1.1,0.9,18.4996759,0,0,0
8082,1,0,0,0,0,8,1,-65.492134,500,7,1.1,0.9,18.4996759,0,0,0
8083,1,0,0,0,0,8,1,-68.8869258,230,7,1.1,0.9,18.4996759,0,0,0
8084,1,0,0,0,0,8,1,-73.2085476,161,7,1.1,0.9,18.4996759,0,0,0
8085,1,0,0,0,0,8,1,-73.6145659,161,7,1.1,0.9,18.4996759,0,0,0
8086,1,21.25,6.02,0,0,8,1,-74.6967396,115,7,1.1,0.9,18.4996759,0,0,0
8087,2,0,0,0,0,8,1,-65.492134,18,7,1.1,0.9,18.4996759,0,0,0
8088,2,0,0,0,0,8,1,-64.5802018,18,7,1.1,0.9,18.4996759,0,0,0
8089,1,21.47,6.08,0,0,8,1,-91.0896074,115,8,1.1,0.9,18.4996759,0,0,0
8090,1,15.21,4.31,0,0,8,1,-86.3645721,115,7,1.1,0.9,18.4996759,0,0,0
8091,1,11.87,3.36,0,35,8,1,-84.4913832,115,7,1.1,0.9,18.4996759,0,0,0
8092,1,7.11,2.01,0,0,8,1,-86.3489985,115,7,1.1,0.9,18.4996759,0,0,0
8093,1,4.91,1.39,0,0,8,1,-82.1816583,115,8,1.1,0.9,18.4996759,0,0,0
8094,1,0,0,0,0,8,1,-50.5493156,230,7,1.1,0.9,18.4996759,0,0,0
8095,1,146.81,41.6,0,0,8,1,-53.6671678,115,7,1.1,0.9,18.4996759,0,0,0
8096,1,11.17,3.16,0,0,8,1,-91.1043846,115,8,1.1,0.9,18.4996759,0,0,0
8097,1,0,0,0,0,8,1,-77.3463063,230,8,1.1,0.9,18.4996759,0,0,0
8098,1,0,0,0,0,8,1,-80.7398738,115,8,1.1,0.9,18.4996759,0,0,0
8099,2,0,0,0,0,8,1,-72.5944808,13.8,8,1.1,0.9,18.4996759,0,0,0
8100,1,41.13,11.65,0,0,8,1,-90.9812656,115,8,1.1,0.9,18.4996759,0,0,0
8101,1,12.54,3.55,0,0,8,1,-81.5803758,115,8,1.1,0.9,18.4996759,0,0,0
8102,1,4.76,1.35,0,0,8,1,-64.7202924,115,7,1.1,0.9,18.4996759,0,0,0
8103,1,8.15,2.31,0,0,8,1,-74.7485089,115,7,1.1,0.9,18.4996759,0,0,0
8104,1,46.53,13.18,0,0,8,1,-48.7596357,115,7,1.1,0.9,18.4996759,0,0,0
8105,1,0,0,0,0,8,1,-79.4486281,230,8,1.1,0.9,18.4996759,0,0,0
8106,1,99.89,28.3,0,0,8,1,-83.1418373,115,8,1.1,0.9,18.4996759,0,0,0
8107,1,9.21,2.61,0,30,8,1,-83.5001887,115,8,1.1,0.9,18.4996759,0,0,0
8108,1,43.93,12.45,0,0,8,1,-93.1649781,115,8,1.1,0.9,18.4996759,0,0,0
8109,1,51.76,14.67,0,0,8,1,-88.7455615,115,8,1.1,0.9,18.4996759,0,0,0
8110,1,20.41,5.78,0,40,8,1,-88.4096455,115,8,1.1,0.9,18.4996759,0,0,0
8111,1,87.11,24.68,0,0,8,1,-79.1901917,115,8,1.1,0.9,18.4996759,0,0,0
8112,1,0,0,0,0,8,1,-79.4814902,500,8,1.1,0.9,18.4996759,0,0,0
8113,1,0,0,0,0,8,1,-80.0948793,230,8,1.1,0.9,18.4996759,0,0,0
8114,1,24.41,6.92,0,0,8,1,-81.9033576,115,8,1.1,0.9,18.4996759,0,0,0
8115,2,0,0,0,0,8,1,-79.4814902,13.8,8,1.1,0.9,18.4996759,0,0,0
8116,2,0,0,0,0,8,1,-79.4814902,13.8,8,1.1,0.9,18.4996759,0,0,0
8117,2,0,0,0,0,8,1,-78.8056282,13.8,8,1.1,0.9,18.4996759,0,0,0
8118,1,36.62,10.38,0,0,8,1,-83.2303275,115,7,1.1,0.9,18.4996759,0,0,0
8119,1,48,13.6,0,0,8,1,-79.125849,115,8,1.1,0.9,18.4996759,0,0,0
8120,1,31.9,9.04,0,98.53,8,1,-56.9932855,115,7,1.1,0.9,18.4996759,0,0,0
8121,1,79.16,22.43,0,0,8,1,-85.3021315,115,8,1.1,0.9,18.4996759,0,0,0
8122,1,29.41,8.33,0,0,8,1,-57.1970479,115,7,1.1,0.9,18.4996759,0,0,0
8123,1,17.53,4.97,0,0,8,1,-88.0777758,115,8,1.1,0.9,18.4996759,0,0,0
8124,1,20.2,5.72,0,0,8,1,-86.3878359,115,8,1.1,0.9,18.4996759,0,0,0
8125,1,45.16,12.8,0,30,8,1,-82.6555847,115,8,1.1,0.9,18.4996759,0,0,0
8126,1,0,0,0,0,8,1,-76.7347441,500,8,1.1,0.9,18.4996759,0,0,0
8127,1,0,0,0,0,8,1,-77.7521054,230,8,1.1,0.9,18.4996759,0,0,0
8128,1,0,0,0,0,8,1,-79.8702738,115,8,1.1,0.9,18.4996759,0,0,0
8129,2,0,0,0,0,8,1,-75.5790865,18,8,1.1,0.9,18.4996759,0,0,0
8130,2,0,0,0,0,8,1,-73.8515328,18,8,1.1,0.9,18.4996759,0,0,0
8131,2,0,0,0,0,8,1,-75.2611027,18,8,1.1,0.9,18.4996759,0,0,0
8132,1,21.93,6.21,0,0,8,1,-85.1698632,115,7,1.1,0.9,18.4996759,0,0,0
8133,1,0,0,0,0,8,1,-84.2836731,230,8,1.1,0.9,18.4996759,0,0,0
8134,1,111.5,31.59,0,0,8,1,-87.4246119,115,8,1.1,0.9,18.4996759,0,0,0
8135,1,81.21,23.01,0,0,8,1,-90.6870592,115,8,1.1,0.9,18.4996759,0,0,0
8136,1,10.05,2.85,0,0,8,1,-91.2860684,115,8,1.1,0.9,18.4996759,0,0,0
8137,1,24.32,6.89,0,0,8,1,-79.092013,115,8,1.1,0.9,18.4996759,0,0,0
8138,1,6.5,1.84,0,58.77,8,1,-91.6699728,115,8,1.1,0.9,18.4996759,0,0,0
8139,1,0,0,0,0,8,1,-51.3180813,230,7,1.1,0.9,18.4996759,0,0,0
8140,1,168.51,47.75,0,0,8,1,-54.1678354,115,7,1.1,0.9,18.4996759,0,0,0
8141,1,20.94,5.93,0,0,8,1,-62.0987449,115,7,1.1,0.9,18.4996759,0,0,0
8142,1,22.36,6.34,0,0,8,1,-84.6724114,115,8,1.1,0.9,18.4996759,0,0,0
8143,1,22.94,6.5,0,0,8,1,-52.9168494,115,7,1.1,0.9,18.4996759,0,0,0
8144,1,6.04,1.71,0,0,8,1,-82.4727681,115,7,1.1,0.9,18.4996759,0,0,0
8145,1,6.16,1.74,0,0,8,1,-88.5577051,115,8,1.1,0.9,18.4996759,0,0,0
8146,1,49.91,14.14,0,0,8,1,-93.8613216,115,8,1.1,0.9,18.4996759,0,0,0
8147,2,0,0,0,0,8,1,-80.8313558,230,7,1.1,0.9,18.4996759,0,0,0
8148,1,0,0,0,0,8,1,-82.9790368,161,7,1.1,0.9,18.4996759,0,0,0
8149,1,0,0,0,0,8,1,-87.2997951,115,7,1.1,0.9,18.4996759,0,0,0
8150,1,8.51,2.41,0,0,8,1,-80.9667087,115,8,1.1,0.9,18.4996759,0,0,0
8151,1,17.38,4.92,0,46.4,8,1,-85.6777987,115,7,1.1,0.9,18.4996759,0,0,0
8152,2,46.35,13.13,0,0,8,1,-55.1126632,115,7,1.1,0.9,18.4996759,0,0,0
8153,1,38.55,10.92,0,0,8,1,-92.5370129,115,8,1.1,0.9,18.4996759,0,0,0
8154,1,26.31,7.46,0,0,8,1,-92.3589187,115,8,1.1,0.9,18.4996759,0,0,0
8155,2,0,0,0,0,8,1,-66.4413551,500,7,1.1,0.9,18.4996759,0,0,0
8156,1,0,0,0,0,8,1,-59.5447441,230,7,1.1,0.9,18.4996759,0,0,0
8157,1,0,0,0,0,8,1,-63.831867,115,7,1.1,0.9,18.4996759,0,0,0
8158,2,0,0,0,0,8,1,-45.429606,500,7,1.1,0.9,18.4996759,0,0,0
8159,1,0,0,0,108.63,8,1,-50.2644763,230,7,1.1,0.9,18.4996759,0,0,0
8160,1,90.76,25.71,0,0,8,1,-53.5940775,115,7,1.1,0.9,18.4996759,0,0,0
